<!doctype html>
<html lang="ja">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>配電線 電圧見える化</title>
<style>
:root{
  color-scheme:light;
  --bg:#f4f4f2; --surface:#fcfcfb; --surface-2:#f0efec; --border:#dddcd6;
  --text:#0b0b0b; --text-2:#52514e; --muted:#85847f; --grid:#e8e7e2;
  --s1:#2a78d6; --s2:#eb6834; --ghost:#a3a29c; --s3:#6250d6; --hcline:#1baf7a;
  --band:rgba(42,120,214,.07); --band-edge:#9ec5f4;
  --bad:#d03b3b; --bad-bg:rgba(227,73,72,.12);
  --warn:#9a5c00; --warn-bg:rgba(237,161,0,.16);
  --good:#0f7b3f; --good-bg:rgba(0,131,0,.10);
  --i-load:#85847f; --i-pv:#c98500; --i-bess:#199e70; --i-dc:#6250d6; --i-reg:#52514e;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    color-scheme:dark;
    --bg:#111110; --surface:#1a1a19; --surface-2:#242422; --border:#363531;
    --text:#f0efec; --text-2:#c3c2b7; --muted:#8f8e86; --grid:#2c2b28;
    --s1:#3987e5; --s2:#d95926; --ghost:#6f6e68; --s3:#9085e9; --hcline:#199e70;
    --band:rgba(57,135,229,.10); --band-edge:#1c5cab;
    --bad:#e66767; --bad-bg:rgba(230,103,103,.16);
    --warn:#e0a63a; --warn-bg:rgba(201,133,0,.18);
    --good:#4cc27a; --good-bg:rgba(0,131,0,.18);
    --i-load:#8f8e86; --i-pv:#c98500; --i-bess:#199e70; --i-dc:#9085e9; --i-reg:#c3c2b7;
  }
}
:root[data-theme="dark"]{
  color-scheme:dark;
  --bg:#111110; --surface:#1a1a19; --surface-2:#242422; --border:#363531;
  --text:#f0efec; --text-2:#c3c2b7; --muted:#8f8e86; --grid:#2c2b28;
  --s1:#3987e5; --s2:#d95926; --ghost:#6f6e68; --s3:#9085e9; --hcline:#199e70;
  --band:rgba(57,135,229,.10); --band-edge:#1c5cab;
  --bad:#e66767; --bad-bg:rgba(230,103,103,.16);
  --warn:#e0a63a; --warn-bg:rgba(201,133,0,.18);
  --good:#4cc27a; --good-bg:rgba(0,131,0,.18);
  --i-load:#8f8e86; --i-pv:#c98500; --i-bess:#199e70; --i-dc:#9085e9; --i-reg:#c3c2b7;
}
*{box-sizing:border-box}
html,body{margin:0}
body{background:var(--bg);color:var(--text);font:14px/1.55 system-ui,-apple-system,"Segoe UI","Hiragino Sans","Yu Gothic UI",Meiryo,sans-serif;-webkit-text-size-adjust:100%}
.wrap{max-width:1280px;margin:0 auto;padding:12px 16px 48px}
header{display:flex;align-items:center;gap:12px;flex-wrap:wrap;margin:4px 0 10px}
header h1{font-size:20px;margin:0;font-weight:700}
header .sub{color:var(--text-2);font-size:12px}
header .sp{flex:1}
button,select,input{font:inherit;color:inherit}
button{background:var(--surface);border:1px solid var(--border);border-radius:8px;padding:6px 12px;cursor:pointer;min-height:34px}
button:hover{border-color:var(--text-2)}
button.primary{background:var(--s1);border-color:var(--s1);color:#fff}
button.sm{padding:2px 8px;min-height:28px;font-size:12px}
button.danger{color:var(--bad)}
select,input[type=number],input[type=text]{background:var(--surface);border:1px solid var(--border);border-radius:6px;padding:4px 6px;min-height:30px}
input[type=number]{width:84px}
input[type=range]{width:100%;accent-color:var(--s1)}
.card{background:var(--surface);border:1px solid var(--border);border-radius:12px;padding:14px;margin-bottom:12px;min-width:0}
.card h2{font-size:15px;margin:0 0 8px;font-weight:700}
.card h3{font-size:13px;margin:12px 0 6px;color:var(--text-2)}
.note{color:var(--text-2);font-size:12px}
.dummy{display:inline-block;font-size:11px;color:var(--warn);background:var(--warn-bg);border-radius:4px;padding:0 6px;margin-left:6px;font-weight:600;vertical-align:middle}
details.card>summary{cursor:pointer;font-weight:700;font-size:15px}
details.card[open]>summary{margin-bottom:8px}
.layout{display:grid;grid-template-columns:minmax(0,1fr);gap:0 12px}
@media (min-width:1000px){.layout{grid-template-columns:minmax(0,1.55fr) minmax(340px,1fr)}}
.tiles{display:grid;grid-template-columns:repeat(auto-fit,minmax(138px,1fr));gap:8px;margin-bottom:12px}
.tile{background:var(--surface);border:1px solid var(--border);border-radius:10px;padding:8px 10px;min-width:0}
.tile .k{font-size:11px;color:var(--text-2)}
.tile .v{font-size:19px;font-weight:700;font-variant-numeric:tabular-nums;line-height:1.3;word-break:break-all}
.tile .s{font-size:11px;color:var(--muted)}
.tile.bad{border-color:var(--bad);background:var(--bad-bg)}
.tile.warn{border-color:var(--warn);background:var(--warn-bg)}
.alert{border-radius:10px;padding:8px 12px;margin-bottom:10px;font-size:13px;border:1px solid}
.alert.warn{border-color:var(--warn);background:var(--warn-bg)}
.alert.bad{border-color:var(--bad);background:var(--bad-bg)}
.row{display:flex;gap:8px;align-items:center;flex-wrap:wrap}
.chart{position:relative;width:100%;touch-action:pan-y}
.chart svg{display:block;width:100%;height:auto;overflow:visible}
.chart text{fill:var(--text-2);font-size:11px}
.tip{position:absolute;pointer-events:none;background:var(--surface);border:1px solid var(--border);border-radius:8px;padding:6px 8px;font-size:12px;box-shadow:0 4px 14px rgba(0,0,0,.15);white-space:nowrap;z-index:5;display:none;font-variant-numeric:tabular-nums}
.tip b{font-weight:700}
.legend{display:flex;gap:14px;flex-wrap:wrap;font-size:12px;color:var(--text-2);margin:2px 0 4px}
.legend span{display:inline-flex;align-items:center;gap:6px}
.legend svg{width:26px;height:10px}
.seg{display:inline-flex;border:1px solid var(--border);border-radius:8px;overflow:hidden}
.seg button{border:0;border-radius:0;min-height:28px;padding:2px 10px;font-size:12px}
.seg button.on{background:var(--s1);color:#fff}
.sl{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:2px 10px;align-items:center;margin:6px 0}
.sl label{font-size:12px;color:var(--text-2)}
.sl output{font-variant-numeric:tabular-nums;font-size:13px;font-weight:600;text-align:right}
.sl input{grid-column:1/-1}
table{border-collapse:collapse;width:100%;font-size:12px;font-variant-numeric:tabular-nums}
th,td{padding:4px 6px;border-bottom:1px solid var(--border);text-align:right;white-space:nowrap}
th{color:var(--text-2);font-weight:600;position:sticky;top:0;background:var(--surface)}
td:first-child,th:first-child{text-align:left}
tr.max td{background:var(--warn-bg);font-weight:700}
td.bad{color:var(--bad);font-weight:700}
.tbl{overflow-x:auto;max-width:100%}
.reg{border:1px solid var(--border);border-radius:10px;padding:10px;margin-bottom:10px;background:var(--surface-2)}
.reg .hd{display:flex;align-items:center;gap:8px;flex-wrap:wrap;margin-bottom:6px}
.reg .hd b{font-size:14px}
.fields{display:grid;grid-template-columns:repeat(auto-fill,minmax(130px,1fr));gap:6px 10px}
.fields label{display:flex;flex-direction:column;font-size:11px;color:var(--text-2);gap:2px}
.fields label input[type=number],.fields label select{width:100%}
.fields label.chk{flex-direction:row;align-items:center;gap:6px;font-size:12px;color:var(--text)}
.status{font-size:12px;color:var(--text-2);margin-top:6px;font-variant-numeric:tabular-nums}
.dev{display:flex;flex-wrap:wrap;gap:6px 10px;align-items:flex-end;padding:8px 0;border-bottom:1px solid var(--border)}
.dev label{display:flex;flex-direction:column;font-size:11px;color:var(--text-2);gap:2px}
.dev label.chk{flex-direction:row;align-items:center;gap:6px;font-size:12px;color:var(--text)}
.dev input[type=number]{width:78px}
.badge{display:inline-flex;align-items:center;justify-content:center;min-width:28px;height:22px;border-radius:11px;font-size:11px;font-weight:700;color:#fff;padding:0 6px}
.b-load{background:var(--i-load)}.b-pv{background:var(--i-pv)}.b-bess{background:var(--i-bess)}.b-dc{background:var(--i-dc)}
.btns{display:flex;flex-wrap:wrap;gap:6px;margin:6px 0}
.pass{color:var(--good);font-weight:700}
.fail{color:var(--bad);font-weight:700}
.tests li{margin:6px 0}
.tests .d{color:var(--text-2);font-size:12px;white-space:pre-wrap}
ul.assume{margin:4px 0;padding-left:20px}
ul.assume li{margin:2px 0}
code{font-family:ui-monospace,Consolas,monospace;font-size:12px;background:var(--surface-2);padding:0 4px;border-radius:4px}
.pgrid{display:grid;grid-template-columns:minmax(0,1fr);gap:4px 14px}
@media (min-width:640px){.pgrid{grid-template-columns:minmax(0,1fr) minmax(0,1fr)}}
.pgrid h3{margin-top:8px}
.say{background:var(--surface-2);border-radius:8px;padding:8px 10px;margin:8px 0;font-size:13px}
details.pcs{flex-basis:100%;border:1px dashed var(--border);border-radius:8px;padding:4px 8px}
details.pcs>summary{cursor:pointer;font-size:12px;color:var(--text-2)}
.formula{background:var(--surface-2);border-radius:8px;padding:8px 10px;margin:6px 0;font-family:ui-monospace,Consolas,monospace;font-size:12px;overflow-x:auto;white-space:pre}
</style>
</head>
<body>
<div class="wrap">
<header>
  <div>
    <h1>配電線 電圧見える化</h1>
    <div class="sub">6.6kV 放射状配電線 / LRT・SVR タップ整定 / 前進後退法潮流計算</div>
  </div>
  <div class="sp"></div>
  <button id="themeBtn" type="button" aria-label="表示テーマの切替">テーマ: 自動</button>
</header>

<details class="card" id="assume">
  <summary>計算の前提と式（必ずお読みください）</summary>
  <ul class="assume">
    <li><b>3相平衡・単線表現。</b>負荷は<b>定電力</b>、太陽光・蓄電池・データセンターも<b>定電力出力（消費）</b>として扱います。</li>
    <li><b>画面に出す電圧はすべて線間電圧</b>（公称 6,600V）。内部計算は<b>相電圧</b> V<sub>相</sub> = V<sub>線間</sub>/√3 の複素数で行い、相あたり電力は 3相電力÷3 を使います。R・X は 1相あたりの Ω です。</li>
    <li>符号：負荷は消費が正。太陽光は発電（注入）。<b>蓄電池 P は放電（注入）が正・充電が負</b>、Q は注入（進み）が正。太陽光の力率が 1 未満のときは、無効電力を<b>吸収</b>（電圧上昇を抑える側）とします。</li>
    <li>LRT 一次側は一定電圧。上位系統・LRT・SVR のインピーダンスは第1段階では無視（短絡容量・X/R は第2段階の事故計算用の入力欄のみ）。LRT・SVR は理想変圧器：比 a = 1 + n × (1段の変化率)、出力電圧 = a × 入力電圧、入力側電流 = a × 出力側電流。</li>
    <li>SVR は「節点 k の下流側（区間 k+1 の入口）」に置きます。節点 k の負荷は SVR の上流側につながります。</li>
    <li>潮流計算（前進後退法）：後退で I<sub>k</sub> = conj(S<sub>k</sub>/V<sub>k</sub>) を末端から足し上げ、前進で V<sub>k+1</sub> = a<sub>k</sub>·V<sub>k</sub> − Z<sub>k+1</sub>·I<sub>k+1</sub>。全節点の |ΔV| &lt; 1e-9 pu で収束、最大 100 回。</li>
  </ul>
  <div class="formula">LDC 制御点電圧（相・複素）:  V̇c = V̇out − (Rc + jXc) · İ
表示・判定は線間:            Vc = √3 · |V̇c|        （LDC 切のときは Vc = √3·|V̇out|）
近似式（参考）:              ΔVc ≒ √3 · I · (Rc·cosφ + Xc·sinφ)</div>
  <ul class="assume">
    <li>タップ整定（時間変化は扱わない静的計算）：潮流計算 → 上流（LRT → 節点順の SVR）から順に自動モードの機器を調べ、最初に見つかった「|Vc − 目標| &gt; 不感帯」の機器を 1段だけ動かす → 繰り返す。どの機器も動かなくなったら整定。<b>同じタップの組み合わせが再び現れたら「ハンチングの可能性」</b>として止めます。</li>
    <li>LDC は機器を通る電流から線路の電圧降下を推定します。太陽光の逆潮流で電流が減る（逆向きになる）と降下を<b>過小に</b>見積もり、送り出し電圧を下げます。</li>
    <li>電圧上下限（初期 6,300〜6,900V）は高圧側の目安としてのダミー値です<span class="dummy">根拠は要確認</span></li>
    <li>LRT・SVR・線路・機器の初期値はすべてダミーです<span class="dummy">実機の値は要確認</span></li>
  </ul>
  <h3 style="font-size:13px;margin:10px 0 4px">ダミー値の決め方（LRT の LDC と目標電圧、SVR の目標電圧）</h3>
  <ul class="assume">
    <li>対象とする「初期状態」：太陽光 0〜100%（5% 刻み）× データセンター 接続／離脱のすべてのケース。</li>
    <li>LRT の LDC は <b>SVR の入口（節点5）</b>の電圧を守る（SVR より下流は SVR が受け持つ）。</li>
    <li>補償インピーダンスは、重負荷（太陽光0%・DC接続）のときに、LDC の推定降下 (Rc·P₀ + Xc·Q₀)/V と、母線〜節点5 の実際の降下 Σ(R<sub>k</sub>·P<sub>k</sub> + X<sub>k</sub>·Q<sub>k</sub>)/V が一致するように決める（P<sub>k</sub>, Q<sub>k</sub> は区間 k の通過電力）。</li>
  </ul>
  <div class="formula">Rc = Σ(k=1..5) R_k·P_k / P₀ = 0.408 Ω → 0.40 Ω      （参考：線路そのものは R = 0.456 Ω）
Xc = Σ(k=1..5) X_k·Q_k / Q₀ = 0.923 Ω → 0.90 Ω      （参考：線路そのものは X = 1.140 Ω）
重負荷 P₀ = 4,065 kW, Q₀ = 1,567 kvar（V = 6,600 V のとき）
  → ΔV_LDC = (0.40×4,065k + 0.90×1,567k)/6,600 ≒ 460 V（実際の降下 480 V）
  タップが上がり送出が約 6,765 V になると、P₀・Q₀ と V が変わり ΔV_LDC ≒ 425 V、実際 460 V（推定 − 実際 = −35 V）

整定後 Vc ∈ [T−DB, T+DB]、送出 Vs = Vc + ΔV_LDC、節点5 V₅ ≒ Vc + (推定 − 実際)
  上限:  T + DB + ΔV_LDC,max ≤ 6,900  →  T ≤ 6,900 − 50 − 425 = 6,425
  下限:  T − DB − 35 ≥ 6,300          →  T ≥ 6,300 + 50 + 35 = 6,385
  ハンチングしない: 2·DB > 1段 = 6,600 × 1.25% = 82.5 V  →  DB = ±50 V
  送出電圧はタップで 6,600×(1 + n×1.25%) のとびとびの値しか取れないため、
  6,385〜6,425 V の中で全ケースを計算し、上下の余裕が釣り合う値を選んだ
  → LRT: T = 6,420 V, DB = ±50 V（全42ケースで 下限まで 54 V、上限まで 53 V の余裕）

SVR（節点5 の下流）: 下流での最大降下 215 V、最大上昇 111 V
  T − DB − 215 ≥ 6,300  かつ  T + DB + 111 ≤ 6,900  →  SVR: T = 6,650 V, DB = ±50 V</div>
  <ul class="assume">
    <li>T の取りうる幅が 40 V しかないのは、母線〜節点5 の降下（重負荷で約 460〜480 V）が許容幅 600 V の大半を使うためです。</li>
    <li>LDC 切で送出電圧を固定する場合、節点5 までの降下は 14〜480 V と変わるため、全ケースで上下限に収まる送出電圧の幅は 600 − 466 − 2·DB ≒ 14 V しか残らず、実際上は成り立ちません。比較グラフの LDC 切（目標 6,800 V）で重負荷のときに逸脱が出るのはこのためで、LDC が必要な理由です。</li>
  </ul>
</details>

<details class="card" id="howto" open>
  <summary>計算のしくみ（初心者向け・5ステップ）</summary>
  <ol class="assume" style="padding-left:22px">
    <li><b>潮流計算</b>：各節点の負荷・発電から電流を求め、線路の抵抗・リアクタンスで電圧がどれだけ下がるかを計算します。電圧が変わると電流も変わるので、答えが動かなくなるまで繰り返します（前進後退法）。</li>
    <li><b>制御点の電圧 Vc</b>：LRT・SVR が「見張る」電圧です。LDC 切なら機器の出口の電圧そのもの。LDC 入なら、出口の電圧から「この先の線路で下がるはずの分」を引いた、少し先の地点の推定電圧です。</li>
    <li><b>タップの判定</b>：Vc が「目標 − 不感帯」より低ければ 1段上げ、「目標 + 不感帯」より高ければ 1段下げ、その間（帯の中）なら動きません。</li>
    <li><b>1台・1段ずつ</b>：上流（LRT → 節点順の SVR）から見て、最初に帯の外にある 1台だけを 1段動かし、ステップ1 に戻ります。全台が帯の中に入れば「整定」。同じタップの組み合わせが 2度目に出たら、行ったり来たりしているので「ハンチングの可能性」として止めます。</li>
    <li><b>表示</b>：整定したタップで計算した電圧を、プロファイル・表・タイルに出します。</li>
  </ol>
  <h3>不感帯（DB）とは</h3>
  <p class="note" style="margin:0">「目標 ± DB の帯の中なら動かない」という遊びの幅です。1段動くと電圧は約「基準電圧 × 1段の変化率」だけ跳ぶので、<b>帯の幅（2 × DB）が 1段の跳びより狭いと、どのタップでも帯に入れず、上げ下げを繰り返します</b>（ハンチング）。<span id="howDb"></span></p>
  <h3>操作の順番で結果が変わる理由</h3>
  <p class="note" style="margin:0">帯の中ならどのタップでも止まるので、<b>止まってよいタップが 2つ以上ある</b>ことがあります。どれに止まるかは、出発点（直前のタップ）と、どの機器が先に動いたかで決まります。たとえば上流の LRT が先に動くと、下流全体の電圧が変わり、SVR が動く必要がなくなることがあります。実機でも同じことが起き、操作の履歴で整定位置が変わります（ヒステリシス）。このアプリは「上流を先に動かす」順に固定しています。<span id="howOrder"></span></p>
  <h3>LDC の式</h3>
  <div class="formula">Vc = Vs − ΔV_LDC          Vs：LRT の送り出し電圧
ΔV_LDC ≒ (Rc × P + Xc × Q) ÷ V   P, Q：LRT を通る電力（3相）、V：線間電圧
（正確には複素数で Vc = |V̇s − (Rc + jXc)·İ| を計算しています）</div>
  <p class="note" style="margin:0" id="howLdc"></p>
</details>

<div id="alerts"></div>
<div class="tiles" id="tiles"></div>

<div class="layout">
<div>
  <section class="card" id="profileCard">
    <div class="row" style="justify-content:space-between">
      <h2 style="margin:0">1. 電圧プロファイル</h2>
      <div class="seg" id="unitSeg"><button type="button" data-u="v" class="on">V</button><button type="button" data-u="pct">%</button></div>
    </div>
    <div class="legend" id="profLegend"></div>
    <div id="profChart" class="chart"></div>
    <div class="note">縦の破線が LRT・SVR の位置（ラベルはタップ位置）。その位置で線が縦に段差になります。下の丸は機器（負=負荷, PV=太陽光, 蓄=蓄電池, DC=データセンター）。帯は電圧上下限、赤い点は逸脱した節点。</div>

    <h3>2. リアルタイム操作（動かす前の線を薄く残します）</h3>
    <div id="sliders"></div>
    <div class="row" style="margin-top:4px">
      <label class="row" style="gap:6px;font-size:12px"><input type="checkbox" id="freeze"> タップを動かさない（変化直後を見る）</label>
      <label class="row" style="gap:6px;font-size:12px"><input type="checkbox" id="autoBase" checked> 操作を始めたときの線を比較用にする</label>
      <button type="button" class="sm" id="setBase">今の線を比較用にする</button>
      <button type="button" class="sm" id="clearBase">比較線を消す</button>
    </div>
    <details style="margin-top:8px"><summary class="note" style="cursor:pointer">節点ごとの値（表）</summary><div class="tbl" id="nodeTable"></div></details>
  </section>

  <section class="card" id="eventCard">
    <h2>3. 変化の3段表示（変化前 → 変化直後 → 整定後）</h2>
    <div class="row note">
      <label>蓄電池の変化量 <input type="number" id="evBess" value="500" step="50" min="0"> kW</label>
      <label>太陽光の変化量 <input type="number" id="evPv" value="40" step="5" min="0" max="100"> ％</label>
    </div>
    <div class="btns" id="evBtns">
      <button type="button" data-ev="bessCh">蓄電池 充電</button>
      <button type="button" data-ev="bessDis">蓄電池 放電</button>
      <button type="button" data-ev="pvUp">太陽光 増</button>
      <button type="button" data-ev="pvDown">太陽光 減</button>
      <button type="button" data-ev="dc" id="evDc">DC 離脱</button>
    </div>
    <div id="evBody"><div class="note">ボタンを押すと、変化前・変化直後（タップが動く前）・整定後（タップが動いたあと）の 3本の線と、節点ごとの電圧変化量を表示します。押した変化は、そのまま現在の状態になります。</div></div>
  </section>

  <section class="card" id="ldcCard">
    <div class="row" style="justify-content:space-between">
      <h2 style="margin:0">4. LDC の影響（太陽光 0〜100％）</h2>
      <select id="ldcMetric" aria-label="表示する電圧">
        <option value="end">末端電圧</option>
        <option value="min">最低電圧</option>
        <option value="max">最高電圧</option>
      </select>
    </div>
    <div class="btns"><button type="button" id="ldcDemo">LDCの影響デモ</button><button type="button" id="ldcDemoBack" hidden>元の設定に戻す</button></div>
    <div id="ldcDemoBox"></div>
    <div class="row note" style="margin:6px 0"><label>LDC 切のときの LRT 送出目標 <input type="number" id="ldcOffTarget" step="10"> V</label><span class="dummy">ダミー</span></div>
    <div class="legend" id="ldcLegend"></div>
    <div id="ldcChart" class="chart"></div>
    <div class="note" id="ldcNote"></div>
  </section>

  <section class="card" id="hcCard">
    <h2>5. ホスティング容量（受け入れられる太陽光の量）</h2>
    <div class="note">
      <b>ホスティング容量</b>＝設備増強をせず、現在の設備構成・制御のまま、制約（①電圧上限 ②区間の熱容量 ③逆潮流の上限）を超えずに受け入れられる太陽光（DER）の量。
      <b>太陽光を制御しない前提の値</b>です。<span class="dummy">注記</span> DERMS で混雑するときだけ出力を制御すれば、同じ設備でより多く接続できます。<br>
      前提：負荷（家庭など）の P・Q に軽負荷係数を掛ける／データセンターは ON なら全量／蓄電池の充放電は 0／既存の太陽光は「既存の出力％」で含める／追加の太陽光は出力 100%。
      電圧の下限は判定に含めません。熱容量は区間の表の「許容電流」（初期 300A<span class="dummy">ダミー</span>）を使います。<br>
      LRT・SVR：「タップ固定」＝太陽光を追加する前の条件で一度整定した位置に固定（太陽光の増加に追従しない）。「自動」＝追加量ごとに整定しなおす（手動モードの機器は画面のタップのまま）。
    </div>
    <div class="fields" style="margin-top:8px" id="hcFields"></div>
    <div class="row" style="margin-top:8px">
      <span class="note">LRT・SVR</span>
      <div class="seg" id="hcTapSeg"><button type="button" data-t="fixed">タップ固定</button><button type="button" data-t="auto">自動</button></div>
      <button type="button" class="primary" id="hcRun">計算する</button>
      <span class="note" id="hcStatus"></span>
    </div>
    <div id="hcBody"></div>
  </section>

  <section class="card" id="pcsCard">
    <h2>6. PCS の無効電力制御（太陽光・蓄電池）</h2>
    <div class="note">
      <b>前提：</b>3相平衡・単線表現・定電力・<b>定常状態</b>の簡易モデルです。PCS の出力は接続点の電圧で決まり、その出力が電圧を変えるので、潮流計算と<b>固定点反復</b>で解きます（更新は減衰係数で混ぜる）。
      タップ整定と組み合わせるときは、<b>PCS の反復が内側・タップ整定が外側</b>です。特性・容量の初期値はダミーです<span class="dummy">実機の整定は要確認</span><br>
      無効電力 Q は <b>＋供給（電圧を上げる方向）／−吸収（電圧を下げる方向）</b>で表します。LDC 比較（4）とホスティング容量（5）は PCS 制御を含めず、制御なし（力率の入力のまま）で計算します。
    </div>
    <div class="row note" style="margin-top:8px" id="pcsTop"></div>
    <div id="pcsAlerts" style="margin-top:8px"></div>
    <div id="pcsBody"></div>
    <h3>比較</h3>
    <div class="row note">
      <label>太陽光の出力 <input type="number" id="pcsCmpPv" value="100" min="0" max="100" step="5"> ％</label>
      <label>タップを整定したときの太陽光 <input type="number" id="pcsCmpTapPv" value="0" min="0" max="100" step="10"> ％</label>
      <label>重負荷の倍率 <input type="number" id="pcsCmpLoad" value="1.5" min="1" step="0.1"> 倍</label>
    </div>
    <div class="btns"><button type="button" id="pcsStep">電圧上昇の抑制を、順に見る</button><button type="button" id="pcsSupport">電圧低下を支える</button></div>
    <div id="pcsCmp"><div class="note">「順に見る」：太陽光の出力を上げ、タップを制御なしで整定した位置に固定して、全太陽光の PCS を A→B→C→E と切り替えます。「支える」：負荷を重くし（太陽光 0%・DC 接続）、蓄電池（なければ夜間の太陽光）を P=0 のまま Volt-VAR にします。どちらも現在の状態は変えません。</div></div>
    <details style="margin-top:8px"><summary class="note" style="cursor:pointer">用語・式（進み・遅れ、ループゲイン）</summary>
      <ul class="assume note">
        <li>日本語の「進み・遅れ」は、基準を機器側にとるか系統側にとるかで向きが逆になります<span class="dummy">要確認</span>。このアプリの式と表示では使わず、「供給・吸収」で表します。</li>
        <li>容量制約 P² + Q² ≦ S²。有効電力優先なら Q の上限 = √(S² − P²)（P が大きいほど無効電力を出せない）。無効電力優先なら P の上限 = √(S² − Q²)。</li>
        <li>電圧変化 ≒ (R × P + X × Q) ÷ V（P・Q は区間を流れる電力）。1kvar あたりの電圧変化（感度）≒ X合計 ÷ V、1kW あたり ≒ R合計 ÷ V。</li>
      </ul>
      <div class="formula">ループゲイン（各 PCS）  g = |特性の傾き dQ/dV [kvar/V]| × (X合計 × 1000 ÷ V) ＋ |dP/dV [kW/V]| × (R合計 × 1000 ÷ V)
  特性の傾き = |ΔQ[pu] ÷ ΔV[pu]| × S ÷ V基準（動作点のある区間。不感帯・端の外・容量で頭打ちのときは 0）
全体のゲイン  ρ = 行列 G_ij = (kq_i × X共通_ij + kp_i × R共通_ij) × 1000 ÷ V_i の最大固有値
  （X共通_ij：変電所から PCS i・j までの経路のうち、共通の部分のリアクタンス。近くの PCS 同士は互いの電圧を動かし合う）
減衰なし（α=1）の反復は ρ > 1 で振動。減衰 α で混ぜると、収束の目安は ρ < 2/α − 1（α=0.5 なら 3）</div>
      <div class="note">ゲインは定常状態の簡易モデルです。実機の安定性は、応答の遅れや時定数にも左右されます。</div>
    </details>
  </section>
</div>

<div>
  <details class="card" open>
    <summary>LRT（配電用変電所）<span class="dummy">実機の値は要確認</span></summary>
    <div id="lrtBox"></div>
  </details>
  <details class="card" open>
    <summary>SVR（自動電圧調整器）<span class="dummy">実機の値は要確認</span></summary>
    <div id="svrBox"></div>
    <button type="button" id="addSvr">＋ SVR を追加</button>
  </details>
  <details class="card">
    <summary>負荷・DER（節点に置く機器）<span class="dummy">ダミー</span></summary>
    <div id="devBox"></div>
    <div class="row" style="margin-top:8px">
      <select id="newDevType"><option value="load">負荷</option><option value="pv">太陽光</option><option value="bess">蓄電池</option><option value="dc">データセンター</option></select>
      <label class="note">節点 <select id="newDevNode"></select></label>
      <button type="button" id="addDev">＋ 追加</button>
    </div>
  </details>
  <details class="card">
    <summary>系統・線路・上下限</summary>
    <div class="fields" id="sysFields"></div>
    <h3>上位系統（第2段階の事故計算で使用予定・現在は計算に未使用）</h3>
    <div class="fields" id="upFields"></div>
    <h3>区間（線路）<span class="dummy">ダミー</span></h3>
    <div class="tbl" id="secTable"></div>
    <div class="btns"><button type="button" class="sm" id="addSec">＋ 末尾に区間を追加</button><button type="button" class="sm danger" id="delSec">末尾の区間を削除</button><button type="button" class="sm" id="resetAll">すべて初期値に戻す</button></div>
  </details>
  <section class="card">
    <h2>確認用テスト</h2>
    <div class="note">計算関数（FeederCalc）だけを呼ぶテストです。画面の状態には影響しません。</div>
    <button type="button" class="primary" id="runTests" style="margin-top:8px">テストを実行</button>
    <div id="testOut"></div>
  </section>
</div>
</div>
<pre id="testJson" hidden></pre>
</div>

<script>
/* =====================================================================
   計算部（UIに依存しない）: FeederCalc
   ===================================================================== */
const FeederCalc = (() => {
  const SQ3 = Math.sqrt(3);
  const C = (re, im = 0) => ({ re, im });
  const add = (a, b) => C(a.re + b.re, a.im + b.im);
  const sub = (a, b) => C(a.re - b.re, a.im - b.im);
  const mul = (a, b) => C(a.re * b.re - a.im * b.im, a.re * b.im + a.im * b.re);
  const div = (a, b) => { const d = b.re * b.re + b.im * b.im; return C((a.re * b.re + a.im * b.im) / d, (a.im * b.re - a.re * b.im) / d); };
  const conj = a => C(a.re, -a.im);
  const abs = a => Math.hypot(a.re, a.im);
  const scl = (a, k) => C(a.re * k, a.im * k);

  const clone = o => JSON.parse(JSON.stringify(o));

  function defaultModel() {
    const lens = [0.8, 0.7, 0.8, 0.6, 0.9, 0.7, 0.8, 0.6, 0.7, 0.8, 0.6, 0.7];
    const loads = [0, 180, 160, 200, 150, 220, 180, 160, 140, 170, 150, 130, 0];
    const devices = [];
    let id = 1;
    loads.forEach((p, n) => { if (p > 0) devices.push({ id: id++, type: 'load', node: n, p, q: Math.round(p * 0.329) }); });
    [9, 10, 11, 12].forEach(n => devices.push({ id: id++, type: 'pv', node: n, p: 750, pf: 1.0 }));
    devices.push({ id: id++, type: 'bess', node: 6, p: 0, q: 0, rated: 500 });
    devices.push({ id: id++, type: 'dc', node: 8, p: 2000, q: 400, tripped: false });
    return {
      Vbase: 6600,
      sections: lens.map(len => ({ len, r: 0.12, x: 0.30, amp: 300 })),
      hc: { pf: 1.0, pf2: 0.95, loadFactor: 0.3, dcOn: false, tapMode: 'fixed', existingPv: 0, revMW: null },
      limits: { lo: 6300, hi: 6900 },
      upstream: { scMVA: 500, xr: 10 },
      pvScale: 40,
      lrt: { name: 'LRT', mode: 'auto', tap: 0, nUp: 8, nDown: 8, step: 1.25, target: 6420, db: 50, ldc: true, rc: 0.40, xc: 0.90, targetOff: 6800 },
      svrs: [
        { id: 1, name: 'SVR1', node: 5, mode: 'auto', tap: 0, nUp: 8, nDown: 8, step: 1.0, target: 6650, db: 50, ldc: false, rc: 0.4, xc: 0.6 }
      ],
      devices,
      nextId: id,
      nextSvr: 2
    };
  }

  function nodeX(m) { const xs = [0]; m.sections.forEach(s => xs.push(xs[xs.length - 1] + s.len)); return xs; }

  /** 機器の正味消費（3相, kW / kvar）。注入は負。 */
  function deviceLoad(d, m) {
    switch (d.type) {
      case 'load': return { p: d.p, q: d.q };
      case 'pv': {
        const out = d.p * ((d.scale ?? m.pvScale) / 100);   // scale を持つ太陽光（ホスティング容量の追加分）は共通％に従わない
        const pf = Math.min(1, Math.max(0.01, d.pf));
        return { p: -out, q: out * Math.tan(Math.acos(pf)) };
      }
      case 'bess': return { p: -d.p, q: -d.q };
      case 'dc': return d.tripped ? { p: 0, q: 0 } : { p: d.p, q: d.q };
    }
    return { p: 0, q: 0 };
  }
  /** ovr（任意）: { 機器id: {p, q} } … PCS の出力（注入が正, kW / kvar）。指定された機器は deviceLoad の代わりにこの値を使う */
  function nodeLoads(m, ovr) {
    const n = m.sections.length + 1;
    const P = new Array(n).fill(0), Q = new Array(n).fill(0);
    m.devices.forEach(d => {
      if (d.node >= 0 && d.node < n) {
        const o = ovr && ovr[d.id];
        const l = o ? { p: -o.p, q: -o.q } : deviceLoad(d, m);
        P[d.node] += l.p; Q[d.node] += l.q;
      }
    });
    return { P, Q };
  }
  const ratio = (reg, tap) => 1 + tap * reg.step / 100;
  function currentTaps(m) { return { lrt: m.lrt.tap, svr: m.svrs.map(s => s.tap) }; }

  /** 前進後退法の潮流計算。taps = {lrt, svr:[...]}（model.svrs と同じ並び） */
  function powerFlow(m, taps, opt = {}) {
    taps = taps || currentTaps(m);
    const N = m.sections.length, nn = N + 1;
    const tol = opt.tol ?? 1e-9, maxIter = opt.maxIter ?? 100;
    const aNode = new Array(nn).fill(1);
    m.svrs.forEach((s, i) => { if (s.node >= 0 && s.node < N) aNode[s.node] *= ratio(s, taps.svr[i]); });
    const aL = ratio(m.lrt, taps.lrt);
    const Vph = m.Vbase / SQ3;
    const V0 = C(Vph * aL, 0);
    const { P, Q } = nodeLoads(m, opt.pcsOut);
    const S = P.map((p, k) => C(p * 1000 / 3, Q[k] * 1000 / 3));      // 相あたり VA
    const Z = [null].concat(m.sections.map(s => C(s.len * s.r, s.len * s.x)));
    let V = [V0];
    for (let k = 1; k < nn; k++) V.push(scl(V[k - 1], aNode[k - 1]));
    let Isec = new Array(nn + 1).fill(C(0)), Ilrt = C(0), converged = false, iter = 0;
    for (iter = 1; iter <= maxIter; iter++) {
      // 後退
      const J = V.map((v, k) => conj(div(S[k], v)));
      Isec = new Array(nn + 1).fill(C(0));
      for (let k = N; k >= 1; k--) Isec[k] = add(J[k], scl(Isec[k + 1], aNode[k]));
      Ilrt = add(J[0], scl(Isec[1] || C(0), aNode[0]));
      // 前進
      const Vn = [V0];
      for (let k = 1; k < nn; k++) Vn.push(sub(scl(Vn[k - 1], aNode[k - 1]), mul(Z[k], Isec[k])));
      let md = 0;
      for (let k = 0; k < nn; k++) md = Math.max(md, abs(sub(Vn[k], V[k])) / Vph);
      V = Vn;
      if (md < tol) { converged = true; break; }
    }
    let loss = 0;
    for (let k = 1; k <= N; k++) { const i = abs(Isec[k]); loss += 3 * i * i * Z[k].re; }
    const Slrt = scl(mul(V0, conj(Ilrt)), 3);
    return {
      V, Vll: V.map(v => abs(v) * SQ3), aNode, Isec, Ilrt, Slrt,
      lossKW: loss / 1000, converged, iter: Math.min(iter, maxIter), x: nodeX(m), taps: { lrt: taps.lrt, svr: taps.svr.slice() }
    };
  }

  /** 機器の出力側電圧・通過電流（相・複素） */
  function regIO(m, pf, reg) {
    if (reg === m.lrt) return { Vout: pf.V[0], I: pf.Ilrt };
    const k = reg.node;
    return { Vout: scl(pf.V[k], pf.aNode[k]), I: pf.Isec[k + 1] || C(0) };
  }
  /** LDC 制御点電圧（線間 V）: Vc = √3 |Vout − (Rc + jXc) I| */
  function controlVoltage(m, pf, reg, ldcOverride) {
    const { Vout, I } = regIO(m, pf, reg);
    const ldc = ldcOverride === undefined ? reg.ldc : ldcOverride;
    const v = ldc ? sub(Vout, mul(C(reg.rc, reg.xc), I)) : Vout;
    return abs(v) * SQ3;
  }
  function regFlow(m, pf, reg) {
    const { Vout, I } = regIO(m, pf, reg);
    const S = scl(mul(Vout, conj(I)), 3);
    return { I: abs(I), P: S.re / 1000, Q: S.im / 1000, Vout: abs(Vout) * SQ3 };
  }

  function regOrder(m) {
    const list = [{ reg: m.lrt, kind: 'lrt', i: -1 }];
    m.svrs.map((s, i) => ({ reg: s, kind: 'svr', i })).sort((a, b) => a.reg.node - b.reg.node || a.reg.id - b.reg.id).forEach(o => list.push(o));
    return list;
  }

  /** タップ整定（静的）。上流から順に 1段ずつ動かし、同じ状態が再現したらハンチング。
      opt.flow（任意）: タップ状態ごとの潮流計算を差し替える（PCS 制御の固定点反復を内側に入れる口）。既定は powerFlow。 */
  function settle(m, start, opt = {}) {
    const maxMoves = opt.maxMoves ?? 400;
    const flow = opt.flow || ((mm, t) => powerFlow(mm, t));
    start = start || currentTaps(m);
    const clampT = (reg, t) => Math.max(-reg.nDown, Math.min(reg.nUp, Math.round(t)));
    const taps = { lrt: clampT(m.lrt, start.lrt), svr: m.svrs.map((s, i) => clampT(s, start.svr[i] ?? 0)) };
    const order = regOrder(m);
    const get = o => o.kind === 'lrt' ? taps.lrt : taps.svr[o.i];
    const set = (o, v) => { if (o.kind === 'lrt') taps.lrt = v; else taps.svr[o.i] = v; };
    const key = () => taps.lrt + '|' + taps.svr.join(',');
    const seen = new Map();
    const moves = [];
    let pf, status = 'settled', cycle = [];
    while (true) {
      pf = flow(m, taps);
      seen.set(key(), moves.length);
      if (pf.pcs && !pf.pcs.converged) { status = 'pcsHunting'; break; }   // 内側（PCS）が収束しない → タップの判定をせずに止める
      let moved = false;
      for (const o of order) {
        const r = o.reg;
        if (r.mode !== 'auto') continue;
        const vc = controlVoltage(m, pf, r), t = get(o);
        if (vc < r.target - r.db && t < r.nUp) { set(o, t + 1); moves.push({ name: r.name, from: t, to: t + 1, vc }); moved = true; break; }
        if (vc > r.target + r.db && t > -r.nDown) { set(o, t - 1); moves.push({ name: r.name, from: t, to: t - 1, vc }); moved = true; break; }
      }
      if (!moved) break;
      const k = key();
      if (seen.has(k)) {
        status = 'hunting';
        cycle = [...new Set(moves.slice(seen.get(k)).map(x => x.name))];
        pf = flow(m, taps);
        break;
      }
      if (moves.length >= maxMoves) { status = 'maxiter'; pf = flow(m, taps); break; }
    }
    const regs = order.map(o => {
      const r = o.reg, vc = controlVoltage(m, pf, r), t = get(o);
      const inBand = Math.abs(vc - r.target) <= r.db + 1e-9;
      const limit = !inBand && ((vc < r.target && t >= r.nUp) || (vc > r.target && t <= -r.nDown));
      return { name: r.name, kind: o.kind, i: o.i, mode: r.mode, tap: t, vc, target: r.target, db: r.db, inBand, limit };
    });
    return { pf, taps, status, moves, cycle, regs, limited: regs.filter(r => r.mode === 'auto' && r.limit).map(r => r.name) };
  }

  function summarize(m, pf) {
    const N = m.sections.length;
    let iMin = 0, iMax = 0, viol = 0;
    pf.Vll.forEach((v, k) => {
      if (v < pf.Vll[iMin]) iMin = k;
      if (v > pf.Vll[iMax]) iMax = k;
      if (v < m.limits.lo || v > m.limits.hi) viol++;
    });
    return { end: pf.Vll[N], min: pf.Vll[iMin], iMin, max: pf.Vll[iMax], iMax, viol, loss: pf.lossKW };
  }

  /** LRT の LDC 入/切 で太陽光 0〜100% を掃引（各点、タップ中立から整定）。
      LDC 切のときは LRT 目標を targetOff（送出電圧の固定目標）に置き換える。SVR は各自の設定のまま。 */
  function ldcSweep(m, stepPct = 5) {
    const out = { on: [], off: [] };
    for (const ldc of [true, false]) {
      const m2 = clone(m);
      m2.lrt.mode = 'auto'; m2.lrt.ldc = ldc;
      if (!ldc) m2.lrt.target = m.lrt.targetOff ?? m.lrt.target;
      for (let s = 0; s <= 100 + 1e-9; s += stepPct) {
        m2.pvScale = s;
        const start = { lrt: 0, svr: m2.svrs.map(v => v.mode === 'auto' ? 0 : v.tap) };
        const r = settle(m2, start);
        const sm = summarize(m2, r.pf);
        const vout = r.pf.Vll[0];
        const est = vout - controlVoltage(m2, r.pf, m2.lrt, true);   // LDC が推定する降下（LRT の Rc・Xc）
        (ldc ? out.on : out.off).push({ pv: s, end: sm.end, min: sm.min, max: sm.max, iMin: sm.iMin, iMax: sm.iMax, lrtTap: r.taps.lrt, svrTaps: r.taps.svr.slice(), status: r.status, lrtP: r.pf.Slrt.re / 1000, bus: vout, estDrop: est, actDrop: vout - sm.min });
      }
    }
    return out;
  }

  /** 「LDCの影響デモ」：補償値を末端までの線路インピーダンスにする（補償しすぎ）。重負荷（太陽光0%・DC接続）にする。 */
  /* ---------------- ホスティング容量（潮流計算・整定は既存の powerFlow / settle を呼ぶだけ） ---------------- */
  const HC_KIND = { voltage: '電圧上限', thermal: '熱容量', reverse: '逆潮流', base: '初期状態で違反', capped: '探索上限' };
  /** 制約の判定：①電圧上限 ②区間の許容電流 ③逆潮流の上限 */
  function checkConstraints(m, pf, revMW) {
    const kinds = [];
    const vmax = Math.max(...pf.Vll);
    let iRatio = 0, iSec = 0;
    for (let k = 1; k <= m.sections.length; k++) {
      const r = abs(pf.Isec[k]) / (m.sections[k - 1].amp ?? 300);
      if (r > iRatio) { iRatio = r; iSec = k; }
    }
    const pLrt = pf.Slrt.re / 1000;
    if (vmax > m.limits.hi + 1e-9) kinds.push('voltage');
    if (iRatio > 1 + 1e-12) kinds.push('thermal');
    if (revMW !== null && revMW !== undefined && revMW !== '' && pLrt < -revMW * 1000 - 1e-9) kinds.push('reverse');
    return { ok: kinds.length === 0, kinds, vmax, iRatio, iSec, pLrt };
  }
  /** 条件（軽負荷係数・DC・蓄電池0・既存太陽光％）を反映したモデルの複製と基準タップ */
  function hcPrepare(m, c) {
    const b = clone(m);
    b.devices.forEach(d => {
      if (d.type === 'load') { d.p *= c.loadFactor; d.q *= c.loadFactor; }
      if (d.type === 'dc') d.tripped = !c.dcOn;
      if (d.type === 'bess') { d.p = 0; d.q = 0; }
    });
    b.pvScale = c.existingPv;
    if (c.tapMode === 'auto') { b.lrt.mode = 'auto'; b.svrs.forEach(s => s.mode = 'auto'); }
    // 基準タップ：追加前の評価条件（軽負荷など）で一度整定した位置。
    // タップ固定＝この位置のまま太陽光を増やす／自動＝追加量ごとに、ここから整定しなおす。
    const base = settle(b, currentTaps(m));
    return { b, baseTaps: base.taps, baseStatus: base.status };
  }
  /** 追加量 kW を alloc（[節点, 割合]）で置いたときの潮流と制約判定 */
  function hcEval(prep, c, alloc, kW) {
    const m3 = clone(prep.b);
    let id = 900000;
    if (kW > 0) alloc.forEach(([node, w]) => m3.devices.push({ id: id++, type: 'pv', node, p: kW * w, pf: c.pf, scale: 100, hc: true }));
    let pf, status = 'fixed';
    if (c.tapMode === 'auto') { const r = settle(m3, prep.baseTaps); pf = r.pf; status = r.status; }
    else pf = powerFlow(m3, prep.baseTaps);
    return Object.assign(checkConstraints(m3, pf, c.revMW), { pf, status, kW });
  }
  /** 最初に制約を超える直前の量：刻み step で粗く探してから、その区間を二分探索 */
  function hcSearch(evalAt, step = 100, max = 20000) {
    const r0 = evalAt(0);
    if (!r0.ok) return { cap: 0, kind: 'base', fail: r0, atCap: r0 };
    let lo = 0, hi = null, fail = null;
    for (let x = step; x <= max + 1e-9; x += step) {
      const r = evalAt(x);
      if (!r.ok) { hi = x; fail = r; break; }
      lo = x;
    }
    if (hi === null) return { cap: max, kind: 'capped', capped: true, atCap: evalAt(max) };
    while (hi - lo > Math.max(1e-4 * lo, 0.01)) {
      const mid = (lo + hi) / 2, r = evalAt(mid);
      if (r.ok) lo = mid; else { hi = mid; fail = r; }
    }
    return { cap: lo, kind: fail.kinds[0], kinds: fail.kinds, fail, atCap: evalAt(lo) };
  }
  /** ホスティング容量：個別（各節点）と一律（全節点に同じ kW ずつ） */
  function hostingCapacity(m, c, opt = {}) {
    const prep = hcPrepare(m, c), N = m.sections.length;
    const nodes = [];
    const list = opt.nodes || Array.from({ length: N }, (_, i) => i + 1);
    for (const k of list) {
      const r = hcSearch(x => hcEval(prep, c, [[k, 1]], x));
      nodes.push(Object.assign({ node: k }, r));
    }
    let uniform = null;
    if (opt.uniform !== false) {
      const alloc = Array.from({ length: N }, (_, i) => [i + 1, 1 / N]);
      uniform = hcSearch(x => hcEval(prep, c, alloc, x), 100, 40000);
      uniform.alloc = alloc;
    }
    return { nodes, uniform, prep, cond: clone(c) };
  }

  function applyLdcDemo(m) {
    const R = m.sections.reduce((a, s) => a + s.len * s.r, 0), X = m.sections.reduce((a, s) => a + s.len * s.x, 0);
    Object.assign(m.lrt, { mode: 'auto', ldc: true, rc: +R.toFixed(3), xc: +X.toFixed(3), target: 6600 });
    m.pvScale = 0;
    m.devices.forEach(d => { if (d.type === 'dc') d.tripped = false; });
    return m;
  }
  /** 初期設定のまま、太陽光 0〜100%（5%刻み）× DC 接続／離脱 の全ケースを整定して逸脱を数える */
  function scenarioCheck(m) {
    const rows = [];
    for (const trip of [false, true]) for (let pv = 0; pv <= 100; pv += 5) {
      const m2 = clone(m); m2.pvScale = pv;
      m2.devices.forEach(d => { if (d.type === 'dc') d.tripped = trip; });
      const r = settle(m2, { lrt: 0, svr: m2.svrs.map(() => 0) });
      const s = summarize(m2, r.pf);
      rows.push({ trip, pv, viol: s.viol, min: s.min, max: s.max, iMin: s.iMin, iMax: s.iMax, status: r.status });
    }
    return rows;
  }

  /* ---------------- 確認用テスト ---------------- */
  function runTests() {
    const res = [];
    const T = (name, pass, detail) => res.push({ name, pass: !!pass, detail });
    const f1 = v => v.toFixed(1), f2 = v => v.toFixed(2), f3 = v => v.toFixed(3);

    // 1. 機器・負荷なし、LRT 中立 → 全節点 = 母線電圧
    {
      const m = defaultModel(); m.devices = [];
      m.lrt.mode = 'manual'; m.lrt.tap = 0; m.svrs.forEach(s => { s.mode = 'manual'; s.tap = 0; });
      const pf = powerFlow(m);
      const dev = Math.max(...pf.Vll.map(v => Math.abs(v - pf.Vll[0])));
      T('1. 無負荷・LRT中立で全節点＝母線電圧', dev < 0.01 && Math.abs(pf.Vll[0] - m.Vbase) < 1e-6 && pf.converged,
        `母線 ${f3(pf.Vll[0])} V、全${pf.Vll.length}節点の最大偏差 ${dev.toExponential(2)} V、損失 ${f3(pf.lossKW)} kW`);
    }
    // 2. 1区間・1負荷で ΔV ≒ (RP+XQ)/V
    {
      const m = defaultModel();
      m.sections = [{ len: 2, r: 0.23, x: 0.35 }]; m.svrs = [];
      m.lrt.mode = 'manual'; m.lrt.tap = 0;
      m.devices = [{ id: 1, type: 'load', node: 1, p: 500, q: 200 }];
      const pf = powerFlow(m);
      const dv = pf.Vll[0] - pf.Vll[1];
      const R = 0.46, X = 0.70;
      const hand = (R * 500e3 + X * 200e3) / pf.Vll[1];          // V = 受電端電圧（P,Q は受電端の値）
      const handS = (R * 500e3 + X * 200e3) / pf.Vll[0];         // 参考: V = 送電端電圧
      const err = Math.abs(dv - hand) / hand * 100, errS = Math.abs(dv - handS) / handS * 100;
      T('2. 1区間・1負荷で手計算 ΔV と一致（1%以内）', err < 1,
        `2km, R=0.46Ω, X=0.70Ω, P=500kW, Q=200kvar\n潮流計算 ΔV = ${f2(dv)} V / 手計算 (RP+XQ)/V（V=受電端 ${f1(pf.Vll[1])}V）= ${f2(hand)} V / 誤差 ${f3(err)} %\n（参考）V に送電端 6600V を使うと ${f2(handS)} V・誤差 ${f3(errS)} %`);
    }
    // 3. SVR を n段上げると下流が一律 ≒ n×段率 上がる
    {
      const n = 3;
      const m = defaultModel();
      m.lrt.mode = 'manual'; m.lrt.tap = 0; m.svrs[0].mode = 'manual'; m.svrs[0].tap = 0;
      const a = powerFlow(m);
      m.svrs[0].tap = n;
      const b = powerFlow(m);
      const k = m.svrs[0].node, N = m.sections.length;
      const rises = [], ups = [];
      for (let j = 0; j <= N; j++) {
        const r = (b.Vll[j] / a.Vll[j] - 1) * 100;
        (j > k ? rises : ups).push(r);
      }
      const exp = n * m.svrs[0].step;
      const okDown = rises.every(r => Math.abs(r - exp) <= 0.2);
      const upMax = Math.max(...ups.map(Math.abs));
      T(`3. SVR を ${n}段上げ → 下流が一律に約 ${exp}% 上昇`, okDown && upMax < 0.2,
        `下流（節点${k + 1}〜${N}）の上昇率 ${f3(Math.min(...rises))}〜${f3(Math.max(...rises))} %（期待 ${exp}%±0.2）\n上流（節点0〜${k}）の変化 最大 ${f3(upMax)} %`);
    }
    // 4. LRT を手動で n段 → 母線電圧が n×段率 変わる
    {
      const out = [];
      let ok = true;
      for (const withLoad of [false, true]) {
        for (const n of [3, -2]) {
          const m = defaultModel();
          if (!withLoad) m.devices = [];
          m.lrt.mode = 'manual'; m.lrt.tap = 0; m.svrs.forEach(s => { s.mode = 'manual'; s.tap = 0; });
          const a = powerFlow(m); m.lrt.tap = n; const b = powerFlow(m);
          const ch = (b.Vll[0] / a.Vll[0] - 1) * 100, exp = n * m.lrt.step;
          if (Math.abs(ch - exp) > 1e-9) ok = false;
          out.push(`${withLoad ? '負荷あり' : '無負荷'} n=${n}: 母線 ${f1(a.Vll[0])}→${f1(b.Vll[0])} V（${f3(ch)} %, 期待 ${f3(exp)} %）`);
        }
      }
      T('4. LRT を手動で n段 → 母線電圧が n×1段の変化率だけ変化', ok, out.join('\n'));
    }
    // 5. 自動モードで制御点電圧が目標±不感帯
    {
      const out = []; let ok = true;
      const cases = [['初期状態', m => m], ['太陽光0%', m => { m.pvScale = 0; }], ['太陽光100%', m => { m.pvScale = 100; }], ['DC離脱', m => { m.devices.forEach(d => { if (d.type === 'dc') d.tripped = true; }); }], ['SVR2台・LDC入', m => { m.svrs.push({ id: 2, name: 'SVR2', node: 9, mode: 'auto', tap: 0, nUp: 8, nDown: 8, step: 1.0, target: 6600, db: 50, ldc: true, rc: 0.3, xc: 0.5 }); m.svrs[0].ldc = true; }]];
      for (const [nm, fn] of cases) {
        const m = defaultModel(); fn(m);
        const r = settle(m);
        const good = r.status === 'settled' && r.regs.every(g => g.inBand);
        if (!good) ok = false;
        out.push(`${nm}: ${r.status === 'settled' ? '整定' : r.status}（${r.moves.length}手） ` + r.regs.map(g => `${g.name} tap${g.tap >= 0 ? '+' : ''}${g.tap} Vc=${f1(g.vc)}V（${g.target}±${g.db}）${g.inBand ? '○' : '×'}`).join(' / '));
      }
      T('5. 自動モードで制御点電圧が目標±不感帯の内', ok, out.join('\n'));
    }
    // 6. 多段 SVR：収束する場合／しない場合
    {
      const m = defaultModel();
      m.svrs.push({ id: 2, name: 'SVR2', node: 9, mode: 'auto', tap: 0, nUp: 8, nDown: 8, step: 1.0, target: 6600, db: 50, ldc: false, rc: 0.3, xc: 0.5 });
      const r1 = settle(m);
      const m2 = clone(m); m2.svrs.forEach(s => s.db = 2);   // 1段(約66V)の半分よりずっと狭い
      const r2 = settle(m2);
      T('6. 多段SVR：収束する場合／ハンチングする場合の両方', r1.status === 'settled' && r2.status === 'hunting',
        `不感帯 ±50V: ${r1.status === 'settled' ? '整定' : r1.status}（${r1.moves.length}手, タップ LRT${r1.taps.lrt} / SVR1 ${r1.taps.svr[0]} / SVR2 ${r1.taps.svr[1]}）\n不感帯 ±2V: ${r2.status === 'hunting' ? 'ハンチングの可能性' : r2.status}（${r2.moves.length}手で同じ状態が再現、関係機器: ${r2.cycle.join('・')}）`);
    }
    // 7. 方向性（タップ固定で比較）
    {
      const base = defaultModel();
      const st = settle(base);
      const fix = m => { m.lrt.mode = 'manual'; m.lrt.tap = st.taps.lrt; m.svrs.forEach((s, i) => { s.mode = 'manual'; s.tap = st.taps.svr[i]; }); return m; };
      const N = base.sections.length;
      const endV = (fn) => { const m = fix(clone(base)); fn(m); return powerFlow(m).Vll[N]; };
      const endS = (fn) => { const m = clone(base); fn(m); return settle(m, st.taps).pf.Vll[N]; };
      const pvLo = endV(m => m.pvScale = 30), pvHi = endV(m => m.pvScale = 90);
      const setB = p => m => m.devices.forEach(d => { if (d.type === 'bess') d.p = p; });
      const bCh = endV(setB(-500)), b0 = endV(setB(0)), bDis = endV(setB(500));
      const dcOn = endV(() => {}), dcOff = endV(m => m.devices.forEach(d => { if (d.type === 'dc') d.tripped = true; }));
      const ok = pvHi > pvLo && bCh < b0 && bDis > b0 && dcOff > dcOn;
      const sPv = [endS(m => m.pvScale = 30), endS(m => m.pvScale = 90)];
      const sDc = endS(m => m.devices.forEach(d => { if (d.type === 'dc') d.tripped = true; }));
      T('7. 太陽光増→上昇、蓄電池 充電→低下／放電→上昇、DC離脱→上昇（末端電圧・タップ固定）', ok,
        `太陽光 30%→90%: ${f1(pvLo)} → ${f1(pvHi)} V（${f1(pvHi - pvLo)}）\n蓄電池 充電500kW / 0 / 放電500kW: ${f1(bCh)} / ${f1(b0)} / ${f1(bDis)} V\nDC 接続→離脱: ${f1(dcOn)} → ${f1(dcOff)} V（${f1(dcOff - dcOn)}）\n（参考・整定後）太陽光30%: ${f1(sPv[0])} V, 90%: ${f1(sPv[1])} V, DC離脱: ${f1(sDc)} V`);
    }
    // 8. 初期設定で全ケース逸脱なし
    {
      const m = defaultModel();
      const rows = scenarioCheck(m);
      const bad = rows.filter(r => r.viol > 0 || r.status !== 'settled');
      const lo = rows.reduce((a, r) => r.min < a.min ? r : a), hi = rows.reduce((a, r) => r.max > a.max ? r : a);
      T('8. 初期設定（LDC入）で、太陽光0〜100%×DC接続/離脱の全42ケースに逸脱なし', bad.length === 0,
        `逸脱・未整定のケース ${bad.length} 件\n最低 ${f1(lo.min)} V（太陽光${lo.pv}%・DC${lo.trip ? '離脱' : '接続'}・節点${lo.iMin}）／下限までの余裕 ${f1(lo.min - m.limits.lo)} V\n最高 ${f1(hi.max)} V（太陽光${hi.pv}%・DC${hi.trip ? '離脱' : '接続'}・節点${hi.iMax}）／上限までの余裕 ${f1(m.limits.hi - hi.max)} V` +
        (bad.length ? '\n' + bad.slice(0, 5).map(r => `太陽光${r.pv}% DC${r.trip ? '離脱' : '接続'}: 逸脱${r.viol} 最低${f1(r.min)} 最高${f1(r.max)} ${r.status}`).join('\n') : ''));
    }
    // 9. LDC の影響デモで上限超過が出る
    {
      const m = applyLdcDemo(defaultModel());
      const r = settle(m, { lrt: 0, svr: m.svrs.map(() => 0) });
      const s = summarize(m, r.pf);
      T('9. 「LDCの影響デモ」（補償しすぎ）で上限超過が出る', s.max > m.limits.hi,
        `Rc ${m.lrt.rc} Ω・Xc ${m.lrt.xc} Ω・目標 ${m.lrt.target} V、太陽光0%・DC接続\nLRT タップ ${r.taps.lrt >= 0 ? '+' : ''}${r.taps.lrt}（${r.status === 'settled' ? '整定' : r.status}${r.limited.length ? '・タップ限界' : ''}）、母線 ${f1(r.pf.Vll[0])} V、最高 ${f1(s.max)} V（節点${s.iMax}）、逸脱 ${s.viol} 節点`);
    }
    // HC1. 区間1つ（R=0.8Ω, X=0）・末端の太陽光・力率1 → P = V_r (V_r − V_s) / R
    {
      const m = defaultModel();
      m.sections = [{ len: 1, r: 0.8, x: 0, amp: 300 }]; m.svrs = []; m.devices = [];
      m.lrt.mode = 'manual'; m.lrt.tap = 0; m.limits.hi = 6900;
      const c = { pf: 1, loadFactor: 0.3, dcOn: false, tapMode: 'fixed', existingPv: 0, revMW: null };
      const r = hostingCapacity(m, c, { uniform: false }).nodes[0];
      const exact = 6900 * 300 / 0.8 / 1000, approx = 300 * 6600 / 0.8 / 1000;
      const err = Math.abs(r.cap - exact) / exact * 100, errA = (r.cap - approx) / approx * 100;
      T('HC1. 区間1つ・末端の太陽光の限界容量が手計算と一致（2%以内）', err < 2 && r.kind === 'voltage',
        `R=0.8Ω, X=0, 母線6,600V, 上限6,900V, 力率1, タップ固定\n計算 ${f1(r.cap)} kW（決まった制約: ${HC_KIND[r.kind]}、限界点の末端 ${f1(r.atCap.vmax)} V）\n手計算 P = V_r(V_r−V_s)/R = 6,900×300÷0.8 = ${f1(exact)} kW → 誤差 ${f3(err)} %\n（参考）V に送電端 6,600V を使う近似 300×6,600÷0.8 = ${f1(approx)} kW とは ${f2(errA)} % の差`);
    }
    // HC2. 限界容量で違反なし、1%増で違反
    {
      const out = []; let ok = true;
      for (const tapMode of ['fixed', 'auto']) {
        const m = defaultModel();
        const c = Object.assign({}, m.hc, { tapMode });
        const res = hostingCapacity(m, c);
        const prep = res.prep;
        let n = 0, bad = [];
        const chk = (alloc, r, label) => {
          if (r.capped || r.cap <= 0) return;
          n++;
          const a = hcEval(prep, c, alloc, r.cap), b = hcEval(prep, c, alloc, r.cap * 1.01);
          if (!a.ok || b.ok) bad.push(`${label}: 限界 ${f1(r.cap)}kW ${a.ok ? '違反なし' : '違反あり'} / +1% ${b.ok ? '違反なし' : '違反あり'}`);
        };
        res.nodes.forEach(r => chk([[r.node, 1]], r, '節点' + r.node));
        chk(res.uniform.alloc, res.uniform, '一律');
        if (bad.length) ok = false;
        out.push(`タップ${tapMode === 'fixed' ? '固定' : '自動'}: ${n} ケース中 ${n - bad.length} ケースで「限界で違反なし・1%増で違反」` + (bad.length ? '\n  ' + bad.join('\n  ') : ''));
      }
      T('HC2. 限界容量で制約違反がなく、1%増やすと違反になる（全節点＋一律）', ok, out.join('\n'));
    }
    // HC3. 軽負荷係数を上げると限界容量が増える（末端）
    {
      const out = []; let ok = true;
      for (const tapMode of ['fixed', 'auto']) {
        const m = defaultModel(), N = m.sections.length;
        const cap = lf => hostingCapacity(m, Object.assign({}, m.hc, { tapMode, loadFactor: lf }), { nodes: [N], uniform: false }).nodes[0];
        const a = cap(0.3), b = cap(0.6);
        if (tapMode === 'fixed' && !(b.cap > a.cap)) ok = false;
        out.push(`タップ${tapMode === 'fixed' ? '固定' : '自動'}${tapMode === 'auto' ? '（参考）' : ''}: 節点${N} 係数0.3 → ${f1(a.cap)} kW（${HC_KIND[a.kind]}）、0.6 → ${f1(b.cap)} kW（${HC_KIND[b.kind]}）、${b.cap > a.cap ? '増加' : '増加せず'} ${f1(b.cap - a.cap)} kW`);
      }
      T('HC3. 軽負荷係数を上げる（負荷が増える）と、限界容量が増える', ok, out.join('\n'));
    }
    // HC4. 力率を遅れにすると、電圧で決まる節点の限界容量が増える
    {
      const run = amp => {
        const m = defaultModel(); if (amp) m.sections.forEach(s => s.amp = amp);
        return [hostingCapacity(m, Object.assign({}, m.hc, { pf: 1.0 })), hostingCapacity(m, Object.assign({}, m.hc, { pf: 0.95 }))];
      };
      const row = (r, s) => `節点${r.node}: ${f1(r.cap)}（${HC_KIND[r.kind]}）→ ${f1(s.cap)} kW（${HC_KIND[s.kind]}） ${((s.cap / r.cap - 1) * 100).toFixed(1)}%`;
      // 判定：許容電流を 1,000A に緩め、電圧上限で決まる状態で比べる
      const [a1, a2] = run(1000);
      const vol = a1.nodes.filter(r => r.kind === 'voltage');
      const inc = vol.filter(r => a2.nodes.find(x => x.node === r.node).cap > r.cap);
      // 参考：初期の許容電流 300A
      const [b1, b2] = run(null);
      T('HC4. 力率0.95遅れ（無効電力を吸収）で、電圧上限で決まる節点の限界容量が増える', vol.length > 0 && inc.length === vol.length && a2.uniform.cap > a1.uniform.cap,
        `【判定】許容電流 1,000A（電圧上限で決まる条件）・タップ固定：電圧上限で決まる節点 ${vol.length} 件中 ${inc.length} 件で増加\n` +
        a1.nodes.map((r, i) => row(r, a2.nodes[i])).join('\n') + `\n一律: ${f1(a1.uniform.cap)} → ${f1(a2.uniform.cap)} kW（${((a2.uniform.cap / a1.uniform.cap - 1) * 100).toFixed(1)}%）\n` +
        `【参考】初期の許容電流 300A：力率を下げると電流が約5%増えるため、先に熱容量で決まり、容量は減る節点が多い\n` +
        b1.nodes.map((r, i) => row(r, b2.nodes[i])).join('\n') + `\n一律: ${f1(b1.uniform.cap)} → ${f1(b2.uniform.cap)} kW`);
    }
    // 補助: 潮流の収束とエネルギー収支
    {
      const m = defaultModel(); const r = settle(m); const pf = r.pf;
      const { P } = nodeLoads(m); const sumP = P.reduce((a, b) => a + b, 0);
      const bal = pf.Slrt.re / 1000 - sumP - pf.lossKW;
      T('補足. 潮流計算の収束と電力収支（送出 = 負荷 + 損失）', pf.converged && Math.abs(bal) < 0.01,
        `${pf.iter} 回で収束、送出 ${f1(pf.Slrt.re / 1000)} kW = 正味負荷 ${f1(sumP)} kW + 損失 ${f2(pf.lossKW)} kW（差 ${bal.toExponential(1)} kW）`);
    }
    return res;
  }

  return { hostingCapacity, hcEval, checkConstraints, HC_KIND, applyLdcDemo, scenarioCheck, defaultModel, powerFlow, settle, controlVoltage, regFlow, regOrder, summarize, ldcSweep, nodeX, nodeLoads, deviceLoad, currentTaps, runTests, clone, SQ3 };
})();

/* =====================================================================
   計算部（UIに依存しない）: PcsCalc … PCS の無効電力・有効電力制御
   潮流計算・タップ整定は FeederCalc の powerFlow / settle をそのまま呼ぶ。
   符号：PCS の出力 p, q は「注入が正」。q > 0 = 供給（電圧を上げる方向）、q < 0 = 吸収（電圧を下げる方向）。
   ===================================================================== */
const PcsCalc = (() => {
  const F = FeederCalc, SQ3 = F.SQ3, clone = F.clone;
  const clamp = (v, a, b) => Math.max(a, Math.min(b, v));
  const MODES = { A: 'A：制御なし（力率の入力のまま）', B: 'B：力率一定（無効電力を吸収）', C: 'C：Volt-VAR', D: 'D：Volt-Watt', E: 'E：Volt-VAR ＋ Volt-Watt' };
  const DEF_OPT = { alpha: 0.5, maxIter: 100, tol: 1e-4 };

  /** PCS 設定の初期値（ダミー）。太陽光は定格 kW の 1.1 倍の kVA、蓄電池は定格と同じ kVA */
  function defaultPcs(d) {
    return {
      S: d.type === 'pv' ? Math.round(d.p * 1.1) : Math.round(d.rated ?? 500),
      mode: 'A', pfB: 0.95, priority: 'P', qAtZeroP: d.type === 'bess',
      vv: [[0.96, 0.44], [0.99, 0], [1.01, 0], [1.04, -0.44]],
      vw: { v1: 1.03, v2: 1.05, pMin: 20 }
    };
  }
  function ensurePcs(m) { m.devices.forEach(d => { if ((d.type === 'pv' || d.type === 'bess') && !d.pcs) d.pcs = defaultPcs(d); }); if (!m.pcsOpt) m.pcsOpt = Object.assign({}, DEF_OPT); return m; }
  const isActive = d => (d.type === 'pv' || d.type === 'bess') && d.pcs && d.pcs.mode && d.pcs.mode !== 'A';
  const activeDevs = m => m.devices.filter(d => isActive(d) && d.node >= 0 && d.node <= m.sections.length);
  const usesVV = c => c.mode === 'C' || c.mode === 'E';
  const usesVW = c => c.mode === 'D' || c.mode === 'E';

  /* ---------- 特性（純粋関数） ---------- */
  /** 区分線形（両端の外は端の値のまま） */
  function interp(pts, v) {
    if (v <= pts[0][0]) return pts[0][1];
    for (let i = 1; i < pts.length; i++) {
      if (v <= pts[i][0]) { const [x0, y0] = pts[i - 1], [x1, y1] = pts[i]; return x1 === x0 ? y1 : y0 + (y1 - y0) * (v - x0) / (x1 - x0); }
    }
    return pts[pts.length - 1][1];
  }
  /** 区分線形の傾き（両端の外は 0） */
  function slopeAt(pts, v) {
    if (v < pts[0][0] || v > pts[pts.length - 1][0]) return 0;
    for (let i = 1; i < pts.length; i++) {
      if (v <= pts[i][0]) { const [x0, y0] = pts[i - 1], [x1, y1] = pts[i]; return x1 > x0 ? (y1 - y0) / (x1 - x0) : 0; }
    }
    return 0;
  }
  const maxSlope = pts => pts.slice(1).reduce((a, p, i) => { const q = pts[i]; return p[0] > q[0] ? Math.max(a, Math.abs((p[1] - q[1]) / (p[0] - q[0]))) : a; }, 0);
  const vvPts = c => c.vv.map(p => [+p[0], +p[1]]).sort((a, b) => a[0] - b[0]);
  const vwPts = c => [[+c.vw.v1, 1], [Math.max(+c.vw.v2, +c.vw.v1), clamp(+c.vw.pMin, 0, 100) / 100]];
  /** Volt-VAR：電圧[pu] → Q [S 基準 pu]（＋供給／−吸収） */
  const voltVar = (c, v) => interp(vvPts(c), v);
  /** Volt-Watt：電圧[pu] → 出せる有効電力の割合（0〜1） */
  const voltWatt = (c, v) => interp(vwPts(c), v);

  /** 容量制約 P² + Q² ≦ S²。priority 'P'＝有効電力優先（Q の上限 √(S²−P²)）、'Q'＝無効電力優先 */
  function capLimit(p, q, S, priority) {
    const s = Math.max(0, S);
    if (priority === 'Q') {
      const qc = clamp(q, -s, s), pm = Math.sqrt(Math.max(0, s * s - qc * qc)), pc = clamp(p, -pm, pm);
      return { p: pc, q: qc, qMax: s, pMax: pm, clipQ: Math.abs(qc - q) > 1e-9, clipP: Math.abs(pc - p) > 1e-9 };
    }
    const pc = clamp(p, -s, s), qm = Math.sqrt(Math.max(0, s * s - pc * pc)), qc = clamp(q, -qm, qm);
    return { p: pc, q: qc, qMax: qm, pMax: s, clipQ: Math.abs(qc - q) > 1e-9, clipP: Math.abs(pc - p) > 1e-9 };
  }
  /** 制御がないときに出す有効電力（太陽光＝定格×出力％、蓄電池＝充放電 kW。放電が正） */
  function availP(d, m) { return d.type === 'pv' ? d.p * ((d.scale ?? m.pvScale) / 100) : d.p; }

  /** 接続点の電圧 vpu から、PCS の目標出力（特性 → 容量制約）を求める */
  function target(d, m, vpu) {
    const c = d.pcs, S = +c.S, pa = availP(d, m);
    let p = pa, q = 0, frac = 1;
    if (usesVW(c)) { frac = voltWatt(c, vpu); if (pa > 0) p = pa * frac; }
    if (c.mode === 'B') q = -Math.abs(p) * Math.tan(Math.acos(clamp(+c.pfB, 0.01, 1)));
    if (usesVV(c)) q = voltVar(c, vpu) * S;
    const zeroP = Math.abs(pa) < 1e-9;
    if (zeroP && !c.qAtZeroP) q = 0;                         // P=0 のとき無効電力を出さない設定
    const lim = capLimit(p, q, S, c.priority);
    return { vpu, pAvail: pa, pWant: p, qWant: q, p: lim.p, q: lim.q, qMax: lim.qMax, pMax: lim.pMax, clipQ: lim.clipQ, clipP: lim.clipP, vwFrac: frac, S, mode: c.mode, zeroP };
  }
  /** 「制御が働く前」の出力：P はそのまま（容量で頭打ち）、Q = 0 */
  function noControlOut(m) {
    const o = {};
    activeDevs(m).forEach(d => { const l = capLimit(availP(d, m), 0, +d.pcs.S, d.pcs.priority); o[d.id] = { p: l.p, q: 0 }; });
    return o;
  }
  /** 外乱の直後：PCS の Q と抑制の割合は直前の値のまま（まだ反応していない） */
  function heldOut(m, prevPcs) {
    const o = {};
    activeDevs(m).forEach(d => {
      const pr = prevPcs && prevPcs.info && prevPcs.info[d.id], pa = availP(d, m);
      if (!pr) { const l = capLimit(pa, 0, +d.pcs.S, d.pcs.priority); o[d.id] = { p: l.p, q: 0 }; return; }
      const frac = pr.pAvail > 1e-9 ? pr.p / pr.pAvail : 1;
      const l = capLimit(pa > 0 ? pa * frac : pa, pr.q, +d.pcs.S, d.pcs.priority);
      o[d.id] = { p: l.p, q: l.q };
    });
    return o;
  }

  /** 固定点反復：電圧 → 特性 → 出力 → 潮流計算 → … 。更新は減衰係数 alpha で混ぜる。
      opt.init: 反復の初期値（{id:{p,q}}）。省略時は「制御が働く前」の出力から始める */
  function solve(m, taps, opt = {}) {
    taps = taps || F.currentTaps(m);
    const po = Object.assign({}, DEF_OPT, m.pcsOpt || {}, opt);
    const alpha = clamp(+po.alpha || 0.5, 0.01, 1), maxIter = Math.max(1, Math.round(po.maxIter)), tol = po.tol;
    const act = activeDevs(m);
    if (!act.length) { const pf = F.powerFlow(m, taps); pf.pcs = { active: [], converged: true, iter: 0, hist: [], out: {}, info: {}, alpha, status: 'none' }; return pf; }
    const out = {}, start = noControlOut(m);
    act.forEach(d => { const i0 = opt.init && opt.init[d.id]; out[d.id] = i0 ? { p: i0.p, q: i0.q } : start[d.id]; });
    const hist = [];
    let pf, info = {}, converged = false, it;
    for (it = 1; it <= maxIter; it++) {
      pf = F.powerFlow(m, taps, { pcsOut: out });
      let md = 0;
      const row = { iter: it, v: {}, p: {}, q: {}, diff: 0 };
      act.forEach(d => {
        const v = pf.Vll[d.node] / m.Vbase, t = target(d, m, v), o = out[d.id], S = Math.max(+d.pcs.S, 1e-6);
        info[d.id] = t;
        row.v[d.id] = v; row.p[d.id] = o.p; row.q[d.id] = o.q;
        md = Math.max(md, Math.abs(t.p - o.p) / S, Math.abs(t.q - o.q) / S);
      });
      row.diff = md; hist.push(row);
      if (md < tol) { converged = true; break; }
      act.forEach(d => { const t = info[d.id], o = out[d.id]; out[d.id] = { p: o.p + alpha * (t.p - o.p), q: o.q + alpha * (t.q - o.q) }; });
    }
    if (!converged) {
      pf = F.powerFlow(m, taps, { pcsOut: out });
      act.forEach(d => { info[d.id] = target(d, m, pf.Vll[d.node] / m.Vbase); });
    }
    pf.pcs = { active: act.map(d => d.id), converged, iter: Math.min(it, maxIter), hist, out: clone(out), info, alpha, status: converged ? 'converged' : 'oscillation' };
    return pf;
  }

  /** 入れ子：外側＝タップ整定（FeederCalc.settle）、内側＝タップ状態ごとの PCS の固定点反復。
      タップが 1段動くたびに、直前の PCS 出力から反復を始める（ウォームスタート）。 */
  function settle(m, start, opt = {}) {
    let warm = opt.init || null, inner = 0, calls = 0;
    const flow = (mm, taps) => { const pf = solve(mm, taps, Object.assign({}, opt, { init: warm })); if (pf.pcs.active.length) warm = pf.pcs.out; inner += pf.pcs.iter; calls++; return pf; };
    const r = F.settle(m, start, Object.assign({}, opt, { flow }));
    r.pcsInner = inner; r.pcsCalls = calls;
    return r;
  }

  /* ---------- ループゲイン ---------- */
  function pathRX(m, node) {
    let R = 0, X = 0;
    for (let k = 1; k <= node && k <= m.sections.length; k++) { const s = m.sections[k - 1]; R += s.len * s.r; X += s.len * s.x; }
    return { R, X };
  }
  /** 非負行列の最大固有値（べき乗法） */
  function spectralRadius(G) {
    const n = G.length; if (!n) return 0;
    let x = new Array(n).fill(1), lam = 0;
    for (let it = 0; it < 300; it++) {
      const y = G.map(row => row.reduce((a, g, j) => a + g * x[j], 0));
      const nrm = Math.max(...y.map(Math.abs));
      if (nrm < 1e-15) return 0;
      lam = nrm / Math.max(...x.map(Math.abs));
      x = y.map(v => v / nrm);
    }
    return lam;
  }
  /** g_i = |dQ/dV|·(X_i/V) + |dP/dV|·(R_i/V)、全体の ρ = 行列 G_ij = (kq_i·X共通ij + kp_i·R共通ij)/V_i の最大固有値 */
  function gains(m, pf) {
    const act = activeDevs(m), info = (pf.pcs && pf.pcs.info) || {}, alpha = pf.pcs ? pf.pcs.alpha : (m.pcsOpt || DEF_OPT).alpha;
    const rows = act.map(d => {
      const c = d.pcs, t = info[d.id] || target(d, m, pf.Vll[d.node] / m.Vbase), v = t.vpu, S = +c.S;
      const sq = usesVV(c) ? Math.abs(slopeAt(vvPts(c), v)) : 0, sqMax = usesVV(c) ? maxSlope(vvPts(c)) : 0;
      const pw = usesVW(c) && t.pAvail > 0 ? t.pAvail : 0;
      const sp = pw ? Math.abs(slopeAt(vwPts(c), v)) : 0, spMax = pw ? maxSlope(vwPts(c)) : 0;
      // 容量で頭打ちのときは、電圧が少し変わっても Q は変わらない（実効の傾き 0）。
      // ただし有効電力優先で Volt-Watt が P を動かすと、上限 √(S²−P²) が動くので Q も動く：dQ/dV = (P/Qmax)·dP/dV
      const kp = t.clipP ? 0 : sp * pw / m.Vbase;                                            // kW/V
      const kq = t.clipQ ? (c.priority !== 'Q' && kp > 0 && t.qMax > 1e-6 ? Math.abs(t.p) / t.qMax * kp : 0) : sq * S / m.Vbase;   // kvar/V
      const kqMax = sqMax * S / m.Vbase, kpMax = spMax * pw / m.Vbase;
      const { R, X } = pathRX(m, d.node), V = pf.Vll[d.node];
      const dVdQ = X * 1000 / V, dVdP = R * 1000 / V;                                     // V/kvar, V/kW
      return { id: d.id, type: d.type, node: d.node, mode: c.mode, kq, kp, kqMax, kpMax, dVdQ, dVdP, g: kq * dVdQ + kp * dVdP, gMax: kqMax * dVdQ + kpMax * dVdP };
    });
    const mat = key => rows.map(a => rows.map(b => {
      const n = Math.min(a.node, b.node), { R, X } = pathRX(m, n), V = pf.Vll[a.node];
      return ((key === 'max' ? a.kqMax : a.kq) * X + (key === 'max' ? a.kpMax : a.kp) * R) * 1000 / V;
    }));
    const rho = spectralRadius(mat('op')), rhoMax = spectralRadius(mat('max'));
    return { rows, rho, rhoMax, alpha, limit: 2 / alpha - 1 };
  }

  /* ---------- 効き方の分解・副作用 ---------- */
  function secFlow(pf, k) {
    const V = pf.V[k], I = pf.Isec[k];
    return { P: 3 * (V.re * I.re + V.im * I.im) / 1000, Q: 3 * (V.im * I.re - V.re * I.im) / 1000, I: Math.hypot(I.re, I.im) };
  }
  /** 接続点までの区間ごとに ΔV ≒ −(R·P + X·Q)/V を P の寄与と Q の寄与に分ける（上昇が正） */
  function breakdown(m, pf, node) {
    const rows = [];
    for (let k = 1; k <= node; k++) {
      const s = m.sections[k - 1], R = s.len * s.r, X = s.len * s.x, f = secFlow(pf, k), V = pf.Vll[k];
      rows.push({ k, R, X, P: f.P, Q: f.Q, I: f.I, dvP: -R * f.P * 1000 / V, dvQ: -X * f.Q * 1000 / V });
    }
    const { R, X } = pathRX(m, node), V = pf.Vll[node];
    return { rows, R, X, dVdQ: X * 1000 / V, dVdP: R * 1000 / V, sumP: rows.reduce((a, r) => a + r.dvP, 0), sumQ: rows.reduce((a, r) => a + r.dvQ, 0) };
  }
  function flowStats(m, pf) {
    let iMax = 0, kMax = 0;
    for (let k = 1; k <= m.sections.length; k++) { const i = Math.hypot(pf.Isec[k].re, pf.Isec[k].im); if (i > iMax) { iMax = i; kMax = k; } }
    const lf = F.regFlow(m, pf, m.lrt);
    return { iMax, kMax, loss: pf.lossKW, lrtP: lf.P, lrtQ: lf.Q, lrtI: lf.I, I: pf.Isec.slice(1, m.sections.length + 1).map(i => Math.hypot(i.re, i.im)) };
  }
  /** 副作用：同じタップで「制御が働く前（Q=0）」と比べる */
  function sideEffects(m, pf, taps) {
    const pf0 = F.powerFlow(m, taps || pf.taps, { pcsOut: noControlOut(m) });
    const a = flowStats(m, pf0), b = flowStats(m, pf);
    const qSum = Object.values((pf.pcs && pf.pcs.out) || {}).reduce((s, o) => s + o.q, 0);
    return { before: a, after: b, pf0, qSum };
  }

  /* ---------- 比較 ---------- */
  function sumOut(m, pf, filter) {
    let curt = 0, absorb = 0, supply = 0;
    activeDevs(m).filter(filter || (() => true)).forEach(d => {
      const t = pf.pcs.info[d.id], o = pf.pcs.out[d.id];
      if (t && t.pAvail > 0) curt += Math.max(0, t.pAvail - o.p);
      if (o.q < 0) absorb += -o.q; else supply += o.q;
    });
    return { curt, absorb, supply };
  }
  /** 電圧上昇の抑制：タップを「太陽光 tapPv%・制御なし」で整定した位置に固定し（太陽光が出る前に整定したまま、の想定）、
      太陽光を pvScale% に上げて、全太陽光の PCS を A→B→C→E と切り替える。比較の A は力率 1.0 で計算する */
  function stepCompare(m, opt = {}) {
    const base = ensurePcs(clone(m));
    base.devices.forEach(d => { if (d.type === 'pv') { d.pf = 1; d.pcs.mode = 'A'; } });
    base.pvScale = opt.tapPv ?? 0;
    const tapsFix = opt.taps || settle(base, F.currentTaps(m)).taps;
    base.pvScale = opt.pvScale ?? 100;
    const pvNodes = [...new Set(base.devices.filter(d => d.type === 'pv').map(d => d.node))];
    const rows = (opt.modes || ['A', 'B', 'C', 'E']).map(mode => {
      const m2 = clone(base);
      m2.devices.forEach(d => { if (d.type === 'pv') d.pcs.mode = mode; });
      const pf = solve(m2, tapsFix, opt);
      const s = F.summarize(m2, pf), so = sumOut(m2, pf, d => d.type === 'pv');
      return { mode, pf, maxV: s.max, iMax: s.iMax, vPcs: Math.max(...pvNodes.map(k => pf.Vll[k])), loss: pf.lossKW, curt: so.curt, absorb: so.absorb, converged: pf.pcs.converged, iter: pf.pcs.iter, lrtQ: F.regFlow(m2, pf, m2.lrt).Q };
    });
    rows.forEach(r => { r.dLoss = r.loss - rows[0].loss; });
    // 参考：モード E のまま太陽光の出力を変える（無効電力で足りるうちは抑制なし）
    // 定格の倍率 mult は「太陽光を増設した場合」（定格 kW と PCS 容量 S を同じ倍率にする）
    // sRatio を指定した行は、PCS 容量 S = 定格 P × sRatio（容量に余裕がない場合）
    const sweep = (opt.sweep || [[40, 1], [60, 1], [80, 1], [100, 1], [100, 2], [80, 1, 1], [100, 1, 1]]).map(([pv, mult, sRatio]) => {
      const m2 = clone(base); m2.pvScale = pv;
      m2.devices.forEach(d => { if (d.type === 'pv') { d.pcs.mode = 'E'; d.p *= mult; d.pcs.S = sRatio ? d.p * sRatio : d.pcs.S * mult; } });
      // 収束しないときは、この表に限り α を半分ずつ下げて解き直す（使った α を表示する）
      let alphaUsed = +(m2.pcsOpt || DEF_OPT).alpha, pf = solve(m2, tapsFix, opt), firstOk = pf.pcs.converged;
      while (!pf.pcs.converged && alphaUsed > 0.02) { alphaUsed /= 2; pf = solve(m2, tapsFix, Object.assign({}, opt, { alpha: alphaUsed, maxIter: 1000 })); }
      const so = sumOut(m2, pf, d => d.type === 'pv');
      const mA = clone(m2); mA.devices.forEach(d => { if (d.type === 'pv') d.pcs.mode = 'A'; });
      const pvN = [...new Set(m2.devices.filter(d => d.type === 'pv').map(d => d.node))];
      const pf0 = F.powerFlow(mA, tapsFix);
      return { pv, mult, sRatio, kW: m2.devices.filter(d => d.type === 'pv').reduce((a, d) => a + availP(d, m2), 0), maxV: F.summarize(m2, pf).max, maxV0: F.summarize(mA, pf0).max, vPcs: Math.max(...pvN.map(k => pf.Vll[k])), vPcs0: Math.max(...pvN.map(k => pf0.Vll[k])), absorb: so.absorb, curt: so.curt, converged: pf.pcs.converged, firstOk, alphaUsed, iter: pf.pcs.iter };
    });
    return { rows, sweep, taps: tapsFix, pvScale: base.pvScale, tapPv: opt.tapPv ?? 0 };
  }
  /** 電圧低下を支える：太陽光 0%・DC 接続でタップを整定し、その位置のまま負荷を ×factor にする（タップが追いつく前の重負荷）。
      蓄電池・夜間の太陽光のうち、接続点の電圧がいちばん低い PCS を、P=0 のまま Volt-VAR にする */
  function supportCompare(m, opt = {}) {
    const b = ensurePcs(clone(m)), factor = opt.factor ?? 1.5;
    b.devices.forEach(d => {
      if (d.type === 'dc') d.tripped = false;
      if (d.pcs) d.pcs.mode = 'A';
      if (d.type === 'bess') { d.p = 0; d.q = 0; }
    });
    b.pvScale = 0;
    const taps = opt.taps || settle(b, F.currentTaps(m)).taps;
    b.devices.forEach(d => { if (d.type === 'load') { d.p *= factor; d.q *= factor; } });
    const pfA = solve(b, taps);
    const cands = b.devices.filter(d => d.pcs && d.node >= 0 && d.node <= b.sections.length);
    if (!cands.length) return null;
    let unit = cands.reduce((a, d) => pfA.Vll[d.node] < pfA.Vll[a.node] ? d : a);
    if (opt.unitId) unit = cands.find(d => d.id === opt.unitId) || unit;
    unit.pcs.qAtZeroP = true;
    const bc = clone(b), u = bc.devices.find(d => d.id === unit.id);
    u.pcs.mode = 'C';
    const pfC = solve(bc, taps, opt);
    const k = unit.node, { R, X } = pathRX(m, k), Z = Math.hypot(R, X), V = pfA.Vll[k];
    const q = pfC.pcs.out[unit.id].q, dV = pfC.Vll[k] - pfA.Vll[k];
    const sA = F.summarize(b, pfA), sC = F.summarize(bc, pfC);
    return {
      unit: { id: unit.id, type: unit.type, node: k, S: unit.pcs.S }, taps, factor, pfA, pfC, q, dV, perKvar: q ? dV / q : 0,
      R, X, xr: R ? X / R : Infinity, dVdQ: X * 1000 / V, dVdP: R * 1000 / V, minA: sA.min, minC: sC.min, iMinA: sA.iMin, iMinC: sC.iMin, lossA: pfA.lossKW, lossC: pfC.lossKW,
      vA: pfA.Vll[k], vC: pfC.Vll[k], inDb: pfA.Vll[k] / m.Vbase >= vvPts(unit.pcs)[1][0], pEquiv: R ? dV / (R * 1000 / V) : 0, trXR: 10, svrUp: m.svrs.some(s => s.node < k), converged: pfC.pcs.converged
    };
  }

  /* ---------- 確認用テスト ---------- */
  function runTests() {
    const res = [];
    const T = (name, pass, detail) => res.push({ name, pass: !!pass, detail });
    const f1 = v => v.toFixed(1), f2 = v => v.toFixed(2), f3 = v => v.toFixed(3);
    const pcsOf = (type, o) => Object.assign(defaultPcs({ type, p: 1000, rated: 1000 }), o);
    /** 1区間・LRT 手動中立・SVR なしの小さなモデル */
    const one = (sec, devs) => { const m = F.defaultModel(); m.sections = sec; m.svrs = []; m.lrt.mode = 'manual'; m.lrt.tap = 0; m.devices = devs; m.pcsOpt = Object.assign({}, DEF_OPT); return m; };

    // P1. Volt-VAR の特性
    {
      const c = pcsOf('pv', {}), pts = vvPts(c), out = []; let ok = true;
      pts.forEach(([v, q], i) => { const y = voltVar(c, v); if (Math.abs(y - q) > 1e-12) ok = false; out.push(`V${i + 1}=${v} → Q=${f3(y)}（期待 ${q}）`); });
      for (let i = 1; i < pts.length; i++) {
        const [x0, y0] = pts[i - 1], [x1, y1] = pts[i];
        for (const w of [0.25, 0.5, 0.75]) { const v = x0 + (x1 - x0) * w, y = voltVar(c, v), e = y0 + (y1 - y0) * w; if (Math.abs(y - e) > 1e-12) ok = false; }
      }
      const db = [0.99, 0.995, 1.0, 1.005, 1.01].map(v => voltVar(c, v));
      if (db.some(y => y !== 0)) ok = false;
      const ends = [voltVar(c, 0.90), voltVar(c, 1.10)];
      if (ends[0] !== 0.44 || ends[1] !== -0.44) ok = false;
      T('P1. Volt-VAR：各点でちょうど Q1〜Q4、点の間は直線、不感帯の中はゼロ', ok,
        out.join(' / ') + `\n点の間（1/4・1/2・3/4）がすべて直線補間と一致\n不感帯 0.99〜1.01pu の Q = ${db.map(f3).join(', ')}\n範囲の外 0.90pu → ${ends[0]}、1.10pu → ${ends[1]}（端の値のまま）`);
    }
    // P2. 容量制約
    {
      const a = capLimit(900, -1000, 1000, 'P'), exp = Math.sqrt(1000 ** 2 - 900 ** 2);
      const b = capLimit(900, -600, 1000, 'Q');
      const ok = Math.abs(a.qMax - exp) < 1e-9 && Math.abs(a.q + exp) < 1e-9 && a.clipQ && !a.clipP && Math.abs(b.p - 800) < 1e-9 && b.clipP && Math.abs(Math.hypot(b.p, b.q) - 1000) < 1e-9;
      T('P2. 容量制約：S=1,000kVA・P=900kW のとき、有効電力優先の Q 上限 ≒ 436kvar', ok,
        `有効電力優先：Q の上限 √(1,000²−900²) = ${f2(a.qMax)} kvar → 1,000kvar 吸収の要求は ${f2(-a.q)} kvar に削られる（P は ${a.p} kW のまま）\n（参考）無効電力優先で 600kvar 吸収：P は ${f2(b.p)} kW に削られる（√(1,000²−600²) = 800）`);
    }
    // P3. 1区間の電圧上昇と、無効電力の吸収で下がる量
    {
      const m = one([{ len: 1, r: 0.8, x: 0.7, amp: 300 }], [{ id: 1, type: 'pv', node: 1, p: 1000, pf: 1, scale: 100 }]);
      const taps = F.currentTaps(m);
      const a = F.powerFlow(m, taps, { pcsOut: { 1: { p: 1000, q: 0 } } });
      const b = F.powerFlow(m, taps, { pcsOut: { 1: { p: 1000, q: -300 } } });
      const riseA = a.Vll[1] - a.Vll[0], riseB = b.Vll[1] - b.Vll[0], drop = riseA - riseB;
      const hA = 0.8 * 1e6 / a.Vll[1], hD = 0.7 * 300e3 / b.Vll[1], hB = hA - hD;            // V = 受電端（試験2と同じ）
      const hA0 = 0.8 * 1e6 / 6600, hD0 = 0.7 * 300e3 / 6600;
      // 2次の項（直交成分）：|V_s| = |V_r − Z·I| の、I と直角な成分 (X·P − R·Q)/V による補正 −(X·P − R·Q)²/(2V³)
      const q2 = (P, Q, V) => (0.7 * P - 0.8 * Q) ** 2 / (2 * V ** 3);
      const hB2 = (0.8 * 1e6 + 0.7 * -300e3) / b.Vll[1] - q2(1e6, -300e3, b.Vll[1]);
      const e = (x, h) => Math.abs(x - h) / h * 100;
      const ok = e(riseA, hA) < 1 && e(drop, hD) < 1 && e(riseB, hB2) < 1;
      T('P3. 1区間（R=0.8Ω, X=0.7Ω）：太陽光 1MW の電圧上昇 ≒ R·P/V、300kvar 吸収で ≒ X·ΔQ/V 下がる（誤差1%以内）', ok,
        `Q=0：上昇 ${f2(riseA)} V / 手計算 R·P/V（V=受電端 ${f1(a.Vll[1])}V）= ${f2(hA)} V → 誤差 ${f3(e(riseA, hA))} %\n` +
        `300kvar 吸収：下がった量 ${f2(drop)} V / 手計算 X·ΔQ/V = ${f2(hD)} V → 誤差 ${f3(e(drop, hD))} %\n` +
        `吸収後の上昇 ${f2(riseB)} V / 1次の近似（上の2つの差）${f2(hB)} V → 差 ${f3(e(riseB, hB))} %（1%を少し超える）\n` +
        `  2次の項 (X·P−R·Q)²/(2V³) = ${f2(q2(1e6, -300e3, b.Vll[1]))} V を入れた手計算 ${f2(hB2)} V → 誤差 ${f3(e(riseB, hB2))} %（判定はこちら）\n` +
        `（参考）V に 6,600V を使うと 上昇 ${f1(hA0)} V・低下 ${f1(hD0)} V・残り ${f1(hA0 - hD0)} V`);
    }
    // P4. Volt-VAR の向き・不感帯
    {
      const sec = Array.from({ length: 4 }, () => ({ len: 1, r: 0.12, x: 0.30, amp: 300 }));
      const mk = (tap, loadKW) => {
        const m = one(sec.map(s => ({ ...s })), [{ id: 1, type: 'bess', node: 4, p: 0, q: 0, rated: 500, pcs: pcsOf('bess', { S: 500, mode: 'C' }) }]);
        if (loadKW) m.devices.push({ id: 2, type: 'load', node: 4, p: loadKW, q: loadKW * 0.33 });
        m.lrt.tap = tap; return m;
      };
      const hi = solve(mk(4, 0)), lo = solve(mk(0, 3000)), mid = mk(0, 0), dbr = solve(mid);
      const midA = clone(mid); midA.devices[0].pcs.mode = 'A';
      const pA = F.powerFlow(midA);
      const qHi = hi.pcs.out[1].q, qLo = lo.pcs.out[1].q, qDb = dbr.pcs.out[1].q;
      const dev = Math.max(...dbr.Vll.map((v, k) => Math.abs(v - pA.Vll[k])));
      const ok = qHi < 0 && qLo > 0 && Math.abs(qDb) < 1e-9 && dev < 1e-6 && hi.pcs.converged && lo.pcs.converged;
      T('P4. Volt-VAR：電圧が高いと吸収、低いと供給、不感帯の中では制御なしと同じ', ok,
        `高い（LRT +4・無負荷）：${f3(hi.Vll[4] / 6600)} pu → Q = ${f1(qHi)} kvar（吸収）、${hi.pcs.iter} 回で収束\n` +
        `低い（末端 3MW）：${f3(lo.Vll[4] / 6600)} pu → Q = ${f1(qLo)} kvar（供給）、${lo.pcs.iter} 回で収束\n` +
        `不感帯（無負荷・中立）：${f3(dbr.Vll[4] / 6600)} pu → Q = ${f3(qDb)} kvar、制御なしとの電圧の差 最大 ${dev.toExponential(1)} V`);
    }
    // P5. Volt-Watt で有効電力が下がり、電圧も下がる
    {
      const sec = Array.from({ length: 4 }, () => ({ len: 1, r: 0.3, x: 0.30, amp: 600 }));
      const mk = mode => { const m = one(sec.map(s => ({ ...s })), [{ id: 1, type: 'pv', node: 4, p: 1500, pf: 1, scale: 100, pcs: pcsOf('pv', { S: 2000, mode }) }]); m.lrt.tap = 2; return m; };
      const ma = mk('A'), mc = mk('C'), me = mk('E');
      const pa = F.powerFlow(ma), pc = solve(mc), pe = solve(me);
      const tc = pc.pcs.info[1], te = pe.pcs.info[1];
      const ge = gains(me, pe).rows[0];
      const ok = te.p < tc.pAvail - 1 && pe.Vll[4] < pc.Vll[4] && pc.Vll[4] < pa.Vll[4] && pe.pcs.converged && pc.pcs.converged;
      T('P5. Volt-Watt が働くと有効電力が下がり、電圧がさらに下がる', ok,
        `太陽光 1,500kW（S=2,000kVA）末端・LRT +2\n制御なし：${f1(pa.Vll[4])} V（${f3(pa.Vll[4] / 6600)} pu）\nVolt-VAR：${f1(pc.Vll[4])} V（${f3(pc.Vll[4] / 6600)} pu）、Q ${f1(pc.pcs.out[1].q)} kvar、P ${f1(tc.p)} kW\n` +
        `Volt-VAR＋Volt-Watt：${f1(pe.Vll[4])} V（${f3(pe.Vll[4] / 6600)} pu）、Q ${f1(pe.pcs.out[1].q)} kvar、P ${f1(te.p)} kW（${f1(te.pAvail - te.p)} kW 抑制）、${pe.pcs.iter} 回で${pe.pcs.converged ? '収束' : '収束せず'}（g = ${f2(ge.g)}）`);
    }
    // P6. A→B→C→E の順に最大電圧が下がる（または同じ）
    {
      const m = ensurePcs(F.defaultModel());
      const r = stepCompare(m, { pvScale: 100, tapPv: 0 });
      let ok = r.rows.every(x => x.converged);
      for (let i = 1; i < r.rows.length; i++) if (r.rows[i].maxV > r.rows[i - 1].maxV + 1e-6) ok = false;
      const r2 = stepCompare(m, { pvScale: 100, tapPv: 100 });
      T('P6. 制御 A→B→C→E の順に、最大電圧が下がる（または同じ）', ok,
        `初期設定・太陽光 0% で整定したタップのまま（LRT ${r.taps.lrt} / SVR ${r.taps.svr.join(',')}）、太陽光を 100% に上げた状態\n` +
        r.rows.map(x => `${x.mode}：最大 ${f1(x.maxV)} V（節点${x.iMax}）、吸収 ${f1(x.absorb)} kvar、抑制 ${f1(x.curt)} kW、損失 ${f1(x.loss)} kW、${x.iter} 回で${x.converged ? '収束' : '未収束'}`).join('\n') +
        `\n（参考・判定外）太陽光 100% で整定したタップ（LRT ${r2.taps.lrt} / SVR ${r2.taps.svr.join(',')}）では、電圧が不感帯の中に収まり C・E は何もしない。B は常に吸収するので C より低くなる：\n` +
        r2.rows.map(x => `${x.mode}：最大 ${f1(x.maxV)} V、吸収 ${f1(x.absorb)} kvar、損失 ${f1(x.loss)} kW`).join(' / '));
    }
    // P7. ゲイン：小さいと収束、大きい（g>1）と収束せず警告
    {
      const sec = Array.from({ length: 12 }, () => ({ len: 0.725, r: 0.12, x: 0.30, amp: 600 }));
      const mk = (vv, alpha) => {
        const m = one(sec.map(s => ({ ...s })), [{ id: 1, type: 'pv', node: 12, p: 1000, pf: 1, scale: 50, pcs: pcsOf('pv', { S: 1000, mode: 'C', vv }) }]);
        m.lrt.tap = 1; m.pcsOpt.alpha = alpha; return m;
      };
      const mild = mk([[0.96, 0.44], [0.99, 0], [1.01, 0], [1.04, -0.44]], 0.5);
      const steep = [[0.99, 0.6], [0.997, 0], [1.003, 0], [1.01, -0.6]];
      const a = solve(mild), ga = gains(mild, a);
      const sMod = mk(steep, 1), b = solve(sMod), gb = gains(sMod, b);
      const sMod2 = mk(steep, 0.5), c2 = solve(sMod2), gc = gains(sMod2, c2);
      const warnB = gb.rhoMax > 1;
      const ok = a.pcs.converged && ga.rows[0].g < 1 && ga.rho < 1 && !b.pcs.converged && gb.rows[0].gMax > 1 && warnB;
      T('P7. ゲインが小さい設定では収束、大きい設定（g>1）では収束せず警告が出る', ok,
        `緩い特性（初期値・α=0.5）：g = ${f3(ga.rows[0].g)}（傾き ${f2(ga.rows[0].kq)} kvar/V × 感度 ${f3(ga.rows[0].dVdQ)} V/kvar）→ ${a.pcs.converged ? a.pcs.iter + ' 回で収束' : '未収束'}\n` +
        `急な特性（±0.6pu を 0.007pu で変える・α=1）：最大の傾きでの g = ${f2(gb.rows[0].gMax)} > 1 → ${b.pcs.converged ? '収束' : b.pcs.iter + ' 回で収束せず'}、警告 ${warnB ? 'あり' : 'なし'}\n` +
        `同じ特性で α=0.5：減衰ありの収束の目安 g < 2/α−1 = ${f1(gc.limit)} → ${c2.pcs.converged ? c2.pcs.iter + ' 回で収束' : '収束せず'}（g = ${f2(gc.rows[0].gMax)}）`);
    }
    // P8. 無効電力の吸収で線路電流・損失が増える（変電所から無効電力が供給される）
    {
      const m = one([{ len: 1, r: 0.8, x: 0.7, amp: 300 }], [{ id: 1, type: 'pv', node: 1, p: 1000, pf: 1, scale: 100 }]);
      const t = F.currentTaps(m);
      const a = flowStats(m, F.powerFlow(m, t, { pcsOut: { 1: { p: 1000, q: 0 } } })), b = flowStats(m, F.powerFlow(m, t, { pcsOut: { 1: { p: 1000, q: -300 } } }));
      const ok = b.iMax > a.iMax && b.loss > a.loss && b.lrtQ > a.lrtQ + 290;
      T('P8. 無効電力を吸収すると、線路電流と損失が増える', ok,
        `Q=0 → 300kvar 吸収：電流 ${f1(a.iMax)} → ${f1(b.iMax)} A、損失 ${f2(a.loss)} → ${f2(b.loss)} kW、変電所から見た Q ${f1(a.lrtQ)} → ${f1(b.lrtQ)} kvar（上流から供給）`);
    }
    // P9. 蓄電池の PCS は P=0 でも容量内で Q を出せる
    {
      const sec = Array.from({ length: 4 }, () => ({ len: 1, r: 0.12, x: 0.30, amp: 300 }));
      const mk = (z, S) => { const m = one(sec.map(s => ({ ...s })), [{ id: 1, type: 'bess', node: 4, p: 0, q: 0, rated: 500, pcs: pcsOf('bess', { S, mode: 'C', qAtZeroP: z }) }]); m.lrt.tap = 4; return m; };
      const a = solve(mk(true, 500)), b = solve(mk(false, 500)), c = solve(mk(true, 100));
      const qa = a.pcs.out[1].q, qb = b.pcs.out[1].q, qc = c.pcs.out[1].q;
      const ok = qa < -1 && Math.abs(qa) <= 500 + 1e-9 && Math.abs(qb) < 1e-9 && Math.abs(qc) <= 100 + 1e-6 && qc < -1 && a.pcs.out[1].p === 0;
      T('P9. 蓄電池の PCS は P=0 でも、容量の範囲内で Q を出せる（STATCOM 的な動作）', ok,
        `P=0・電圧 ${f3(a.Vll[4] / 6600)} pu：「P=0でもQを出す」入 → Q ${f1(qa)} kvar（S=500）／ 切 → Q ${f1(qb)} kvar\nS=100kVA にすると Q ${f1(qc)} kvar（容量の範囲内）`);
    }
    // P10. 入れ子（PCS 内側・タップ外側）で全体が整定する
    {
      const m = ensurePcs(F.defaultModel()); m.pvScale = 100;
      m.devices.forEach(d => { if (d.type === 'pv') d.pcs.mode = 'E'; });
      const r = settle(m);
      const ok = r.status === 'settled' && r.pf.pcs.converged && r.regs.every(g => g.inBand);
      T('P10. PCS の反復（内側）とタップ整定（外側）の入れ子で、全体が整定する', ok,
        `初期設定・太陽光 100%・全太陽光 E：${r.status === 'settled' ? '整定' : r.status}（タップ ${r.moves.length} 手、PCS の反復 合計 ${r.pcsInner} 回／潮流計算の呼び出し ${r.pcsCalls} 回）\n` + r.regs.map(g => `${g.name} tap${g.tap >= 0 ? '+' : ''}${g.tap} Vc=${f1(g.vc)}V ${g.inBand ? '○' : '×'}`).join(' / '));
    }
    // P11. 電圧低下を支える（重負荷で無効電力を供給 → 電圧が上がる。効きは ≒ X合計÷V）
    {
      const m = ensurePcs(F.defaultModel());
      const r = supportCompare(m, { factor: 1.5 });
      const err = Math.abs(r.perKvar - r.dVdQ) / r.dVdQ * 100;
      const ok = r.converged && r.q > 1 && r.dV > 0 && err < 10 && r.xr < r.trXR;
      T('P11.（追加）電圧低下を支える：P=0 の PCS が無効電力を供給して電圧が上がる。1kvar の効き ≒ X合計÷V', ok,
        `${r.unit.type === 'bess' ? '蓄電池' : '太陽光（夜間）'} #${r.unit.id}・節点${r.unit.node}：${f3(r.vA / 6600)} → ${f3(r.vC / 6600)} pu、Q 供給 ${f1(r.q)} kvar、改善 ${f1(r.dV)} V\n` +
        `1kvar あたり ${f3(r.perKvar)} V（式 X合計÷V = ${f3(r.dVdQ)} V、差 ${f1(err)} %${r.svrUp ? '。上流の SVR の昇圧の分、式より少し大きい' : ''}）\n` +
        `1kvar の効き ÷ 1kW の効き = X/R = ${f2(r.xr)}（送電線の目安 X/R ≒ ${r.trXR} より小さい）`);
    }
    return res;
  }

  return { MODES, DEF_OPT, defaultPcs, ensurePcs, isActive, activeDevs, usesVV, usesVW, voltVar, voltWatt, vvPts, vwPts, slopeAt, capLimit, availP, target, noControlOut, heldOut, solve, settle, gains, pathRX, breakdown, flowStats, sideEffects, stepCompare, supportCompare, runTests };
})();

/* =====================================================================
   UI 部
   ===================================================================== */
(() => {
  const $ = s => document.querySelector(s);
  const F = FeederCalc, P = PcsCalc;
  const state = { model: P.ensurePcs(F.defaultModel()), cur: null, base: null, unit: 'v', event: null, freeze: false, pcsSel: null, pcsView: null, pcsCmp: null };
  const M = () => state.model;

  const fmt = (v, d = 0) => Number(v).toLocaleString('ja-JP', { minimumFractionDigits: d, maximumFractionDigits: d });
  const sgn = t => t > 0 ? '+' + t : t < 0 ? '−' + (-t) : '0';
  const sgnV = (v, d = 1) => (v > 0 ? '+' : v < 0 ? '−' : '±') + fmt(Math.abs(v), d);
  const esc = s => String(s).replace(/[&<>"]/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));
  const typeLabel = { load: '負荷', pv: '太陽光', bess: '蓄電池', dc: 'データセンター' };
  const typeShort = { load: '負', pv: 'PV', bess: '蓄', dc: 'DC' };

  /* ---------- テーマ ---------- */
  const themeNames = { auto: '自動', light: 'ライト', dark: 'ダーク' };
  let theme = 'auto';
  try { theme = localStorage.getItem('feeder-theme') || 'auto'; } catch (e) {}
  function applyTheme() {
    if (theme === 'auto') delete document.documentElement.dataset.theme; else document.documentElement.dataset.theme = theme;
    $('#themeBtn').textContent = 'テーマ: ' + themeNames[theme];
  }
  $('#themeBtn').onclick = () => {
    theme = theme === 'auto' ? 'light' : theme === 'light' ? 'dark' : 'auto';
    try { localStorage.setItem('feeder-theme', theme); } catch (e) {}
    applyTheme();
  };
  applyTheme();

  /* ---------- 汎用 折れ線チャート（SVG） ---------- */
  function niceTicks(min, max, count) {
    const span = max - min || 1, raw = span / count, mag = Math.pow(10, Math.floor(Math.log10(raw))), n = raw / mag;
    const step = (n < 1.5 ? 1 : n < 3 ? 2 : n < 7 ? 5 : 10) * mag;
    const out = []; for (let v = Math.ceil(min / step) * step; v <= max + step * 1e-6; v += step) out.push(+v.toFixed(8));
    return out;
  }
  function legendHTML(items) {
    return items.map(it => `<span><svg viewBox="0 0 26 10" aria-hidden="true"><line x1="1" y1="5" x2="25" y2="5" stroke="${it.color}" stroke-width="${it.width || 2}" stroke-dasharray="${it.dash || ''}" opacity="${it.opacity ?? 1}" stroke-linecap="round"/></svg>${esc(it.name)}</span>`).join('');
  }
  function lineChart(host, o) {
    const W = Math.max(280, Math.round(host.clientWidth || 600));
    const H = o.height || (W < 520 ? 270 : 320);
    const iconStack = o.icons ? Math.max(0, ...Object.values(o.icons.reduce((a, ic) => (a[ic.x] = (a[ic.x] || 0) + 1, a), {}))) : 0;
    const ml = 52, mr = 12, mt = o.vlines && o.vlines.length ? 36 : 12;
    const mb = 34 + (iconStack ? iconStack * 17 + 18 : 0);
    const pw = W - ml - mr, ph = Math.max(80, H - mt - mb);
    let y0 = Infinity, y1 = -Infinity;
    o.series.forEach(s => s.pts.forEach(p => { y0 = Math.min(y0, p[1]); y1 = Math.max(y1, p[1]); }));
    if (o.band) { y0 = Math.min(y0, o.band[0]); y1 = Math.max(y1, o.band[1]); }
    if (!isFinite(y0)) { y0 = 0; y1 = 1; }
    const pad = (y1 - y0) * 0.08 || 1; y0 -= pad; y1 += pad;
    const [x0, x1] = o.xDomain;
    const X = v => ml + (v - x0) / ((x1 - x0) || 1) * pw;
    const Y = v => mt + (1 - (v - y0) / (y1 - y0)) * ph;
    const g = [];
    // grid + y ticks
    niceTicks(y0, y1, ph < 180 ? 4 : 6).forEach(t => {
      if (t < y0 || t > y1) return;
      g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${Y(t)}" y2="${Y(t)}" stroke="var(--grid)"/>`);
      g.push(`<text x="${ml - 6}" y="${Y(t) + 4}" text-anchor="end">${o.yFmt(t)}</text>`);
    });
    // x ticks
    niceTicks(x0, x1, pw < 360 ? 4 : 8).forEach(t => {
      g.push(`<line x1="${X(t)}" x2="${X(t)}" y1="${mt + ph}" y2="${mt + ph + 4}" stroke="var(--muted)"/>`);
      g.push(`<text x="${X(t)}" y="${mt + ph + 16}" text-anchor="middle">${o.xFmt(t)}</text>`);
    });
    g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${mt + ph}" y2="${mt + ph}" stroke="var(--muted)"/>`);
    g.push(`<text x="${ml + pw}" y="${H - 4}" text-anchor="end">${esc(o.xLabel)}</text>`);
    g.push(`<text x="4" y="${mt - (o.vlines && o.vlines.length ? 24 : 2)}" text-anchor="start">${esc(o.yLabel)}</text>`);
    // band
    if (o.band) {
      const yb1 = Y(o.band[1]), yb0 = Y(o.band[0]);
      g.push(`<rect x="${ml}" y="${yb1}" width="${pw}" height="${yb0 - yb1}" fill="var(--band)"/>`);
      g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${yb1}" y2="${yb1}" stroke="var(--bad)" stroke-dasharray="4 4" opacity=".7"/>`);
      g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${yb0}" y2="${yb0}" stroke="var(--bad)" stroke-dasharray="4 4" opacity=".7"/>`);
      g.push(`<text x="${ml + pw - 2}" y="${yb1 - 3}" text-anchor="end">上限 ${o.yFmt(o.band[1])}</text>`);
      g.push(`<text x="${ml + pw - 2}" y="${yb0 + 12}" text-anchor="end">下限 ${o.yFmt(o.band[0])}</text>`);
    }
    // vlines（LRT/SVR）
    (o.vlines || []).forEach((v, i) => {
      const xx = X(v.x);
      g.push(`<line x1="${xx}" x2="${xx}" y1="${mt - 4}" y2="${mt + ph}" stroke="var(--i-reg)" stroke-dasharray="3 3" opacity=".8"/>`);
      const row = i % 2, ty = mt - 8 - row * 13;
      const anchor = xx < ml + 30 ? 'start' : xx > ml + pw - 30 ? 'end' : 'middle';
      g.push(`<text x="${xx}" y="${ty}" text-anchor="${anchor}" style="fill:var(--text);font-weight:700">${esc(v.label)}</text>`);
    });
    // series
    o.series.forEach(s => {
      if (!s.pts.length) return;
      const d = s.pts.map((p, i) => (i ? 'L' : 'M') + X(p[0]).toFixed(1) + ' ' + Y(p[1]).toFixed(1)).join('');
      g.push(`<path d="${d}" fill="none" stroke="${s.color}" stroke-width="${s.width || 2}" stroke-dasharray="${s.dash || ''}" opacity="${s.opacity ?? 1}" stroke-linejoin="round" stroke-linecap="round"/>`);
    });
    // dots
    (o.dots || []).forEach(p => {
      if (p.bad) g.push(`<circle cx="${X(p.x)}" cy="${Y(p.y)}" r="5.5" fill="var(--bad)" stroke="var(--surface)" stroke-width="2"/>`);
      else g.push(`<circle cx="${X(p.x)}" cy="${Y(p.y)}" r="3.5" fill="var(--surface)" stroke="${p.color}" stroke-width="2"/>`);
    });
    // icons
    if (o.icons) {
      const cnt = {};
      o.icons.forEach(ic => {
        const k = cnt[ic.x] = (cnt[ic.x] || 0) + 1;
        const cy = mt + ph + 30 + (k - 1) * 17 + 8;
        const cx = X(ic.x);
        g.push(`<g><rect x="${cx - 12}" y="${cy - 7}" width="24" height="14" rx="7" fill="var(--i-${ic.type})"/><text x="${cx}" y="${cy + 4}" text-anchor="middle" style="fill:#fff;font-size:9px;font-weight:700">${typeShort[ic.type]}</text></g>`);
      });
    }
    g.push(`<line class="xh" x1="0" x2="0" y1="${mt}" y2="${mt + ph}" stroke="var(--text-2)" opacity="0" />`);
    g.push(`<rect class="hit" x="${ml}" y="${mt}" width="${pw}" height="${ph}" fill="transparent"/>`);
    host.innerHTML = `<svg viewBox="0 0 ${W} ${H}" width="${W}" height="${H}" role="img" aria-label="${esc(o.aria || '')}">${g.join('')}</svg><div class="tip"></div>`;
    const svg = host.querySelector('svg'), tip = host.querySelector('.tip'), xh = svg.querySelector('.xh');
    const move = ev => {
      const r = svg.getBoundingClientRect();
      const px = (ev.clientX - r.left) * W / r.width;
      const xv = x0 + (px - ml) / pw * (x1 - x0);
      let bi = 0; o.snap.forEach((s, i) => { if (Math.abs(s - xv) < Math.abs(o.snap[bi] - xv)) bi = i; });
      const sx = X(o.snap[bi]);
      xh.setAttribute('x1', sx); xh.setAttribute('x2', sx); xh.setAttribute('opacity', '.5');
      tip.innerHTML = o.tip(bi); tip.style.display = 'block';
      const tw = tip.offsetWidth, hw = host.clientWidth;
      const left = sx * r.width / W;
      tip.style.left = Math.max(0, Math.min(hw - tw, left + (left > hw / 2 ? -tw - 12 : 12))) + 'px';
      tip.style.top = Math.max(0, (ev.clientY - r.top) - 20) + 'px';
    };
    const leave = () => { tip.style.display = 'none'; xh.setAttribute('opacity', '0'); };
    svg.addEventListener('pointermove', move);
    svg.addEventListener('pointerdown', move);
    svg.addEventListener('pointerleave', leave);
  }

  /* ---------- 計算の実行 ---------- */
  function startTaps() { return F.currentTaps(M()); }
  function compute() {
    const m = M();
    if (state.freeze) {
      const pf = P.solve(m, startTaps());
      const regs = F.regOrder(m).map(o => { const vc = F.controlVoltage(m, pf, o.reg); return { name: o.reg.name, kind: o.kind, i: o.i, mode: o.reg.mode, tap: o.kind === 'lrt' ? pf.taps.lrt : pf.taps.svr[o.i], vc, target: o.reg.target, db: o.reg.db, inBand: Math.abs(vc - o.reg.target) <= o.reg.db, limit: false }; });
      return { pf, taps: pf.taps, status: pf.pcs.converged ? 'frozen' : 'pcsHunting', moves: [], cycle: [], regs, limited: [] };
    }
    return P.settle(m, startTaps());
  }
  function writeBack(taps) {
    const m = M();
    if (m.lrt.mode === 'auto') m.lrt.tap = taps.lrt;
    m.svrs.forEach((s, i) => { if (s.mode === 'auto') s.tap = taps.svr[i]; });
  }
  function snapshot(r) { return { pf: r.pf, nSec: M().sections.length }; }

  let ldcTimer = 0;
  function recompute(opt = {}) {
    const r = compute();
    if (!state.freeze) writeBack(r.taps);
    state.cur = r;
    // PCS の表示用：整定後のタップで「制御が働く前」から反復し直す（反復の履歴を見せるため。結果は整定結果と許容誤差内で同じ）
    state.pcsView = P.activeDevs(M()).length ? P.solve(M(), r.taps) : r.pf;
    renderAlerts(); renderTiles(); renderProfile(); renderNodeTable(); renderRegStatus(); renderHowto(); renderPcs();
    if (opt.ldc !== false) { clearTimeout(ldcTimer); ldcTimer = setTimeout(renderLdc, 120); }
  }

  /* ---------- 表示: 警告・タイル ---------- */
  function renderAlerts() {
    const r = state.cur, a = [];
    if (r.status === 'hunting') a.push(`<div class="alert warn"><b>ハンチングの可能性：</b>タップが行き来して整定しません（関係機器: ${r.cycle.map(esc).join('・')}）。不感帯が 1段の電圧変化の半分より狭くないか、多段の目標・LDC 設定が干渉していないか確認してください。表示は最後の状態です。</div>`);
    if (r.status === 'pcsHunting') a.push(`<div class="alert warn"><b>PCS の制御が収束しません（ハンチングの警告）：</b>電圧と PCS の出力が行き来して、${r.pf.pcs.iter} 回の反復で止まりませんでした。タップの整定はそこで止めています。特性の傾きを緩める、減衰係数を小さくする、などを試してください（「6. PCS」のループゲインを参照）。表示は最後の状態です。</div>`);
    if (r.status === 'maxiter') a.push(`<div class="alert warn">タップの整定計算が上限回数に達しました。</div>`);
    if (r.limited.length) a.push(`<div class="alert warn"><b>タップ限界：</b>${r.limited.map(esc).join('・')} が端のタップに達し、目標±不感帯に入れません。</div>`);
    if (!r.pf.converged) a.push(`<div class="alert bad"><b>潮流計算が収束しません。</b>負荷が過大な可能性があります。</div>`);
    $('#alerts').innerHTML = a.join('');
  }
  function renderTiles() {
    const m = M(), r = state.cur, pf = r.pf, s = F.summarize(m, pf);
    const pct = v => fmt(v / m.Vbase * 100, 1) + '%';
    const bad = v => v < m.limits.lo || v > m.limits.hi;
    const lf = F.regFlow(m, pf, m.lrt);
    const st = { settled: ['整定', ''], hunting: ['ハンチングの可能性', 'warn'], maxiter: ['上限到達', 'warn'], frozen: ['タップ固定', ''], pcsHunting: ['PCS が収束しない', 'warn'] }[r.status];
    const taps = [`LRT ${sgn(pf.taps.lrt)}`].concat(m.svrs.map((v, i) => `${v.name} ${sgn(pf.taps.svr[i])}`)).join(' / ');
    const t = [
      ['末端電圧', fmt(s.end) + ' V', pct(s.end) + `（節点${m.sections.length}）`, bad(s.end) ? 'bad' : ''],
      ['最低電圧', fmt(s.min) + ' V', `節点${s.iMin}・${pct(s.min)}`, bad(s.min) ? 'bad' : ''],
      ['最高電圧', fmt(s.max) + ' V', `節点${s.iMax}・${pct(s.max)}`, bad(s.max) ? 'bad' : ''],
      ['逸脱節点数', s.viol + ' / ' + pf.Vll.length, `範囲 ${fmt(m.limits.lo)}〜${fmt(m.limits.hi)} V`, s.viol ? 'bad' : ''],
      ['線路損失', fmt(s.loss, 1) + ' kW', `送出 ${fmt(lf.P / 1000, 2)} MW${lf.P < 0 ? '（逆潮流）' : ''}`, ''],
      ['LRT 通過電流', fmt(lf.I) + ' A', `Q ${fmt(lf.Q)} kvar`, ''],
      ['タップ位置', taps, '', ''],
      ['整定状態', st[0], r.status === 'frozen' ? '' : r.moves.length ? `直前の計算で ${r.moves.length}手 動作` : '直前の計算でタップ動作なし', st[1]]
    ];
    const act = P.activeDevs(m);
    if (act.length && pf.pcs) {
      const qs = Object.values(pf.pcs.out).reduce((a, o) => a + o.q, 0);
      t.push(['PCS 制御', `${act.length} 台`, `Q 合計 ${qs >= 0 ? '供給' : '吸収'} ${fmt(Math.abs(qs))} kvar${r.pcsInner !== undefined ? `・反復 計${r.pcsInner}回` : ''}`, pf.pcs.converged ? '' : 'warn']);
    }
    $('#tiles').innerHTML = t.map(x => `<div class="tile ${x[3]}"><div class="k">${x[0]}</div><div class="v" style="${x[0] === 'タップ位置' || x[0] === '整定状態' ? 'font-size:14px' : ''}">${x[1]}</div><div class="s">${x[2]}</div></div>`).join('');
  }

  /* ---------- 表示: 初心者向けの説明（現在の値で例を出す） ---------- */
  function renderHowto() {
    const m = M(), r = state.cur, pf = r.pf, L = m.lrt;
    const step = m.Vbase * L.step / 100;
    $('#howDb').innerHTML = ` 今の LRT：1段 ≒ ${fmt(m.Vbase)} × ${L.step}% = <b>${fmt(step, 1)} V</b>、帯の幅 = 2 × ${fmt(L.db)} = <b>${fmt(2 * L.db)} V</b> → ${2 * L.db > step ? '<span class="pass">帯のほうが広いので整定できる</span>' : '<span class="fail">帯のほうが狭いのでハンチングしやすい</span>'}。`;
    const tapStr = t => [`LRT ${sgn(t.lrt)}`].concat(m.svrs.map((s, i) => `${s.name} ${sgn(t.svr[i])}`)).join(' / ');
    const neutral = { lrt: L.mode === 'auto' ? 0 : L.tap, svr: m.svrs.map(s => s.mode === 'auto' ? 0 : s.tap) };
    const rn = P.settle(m, neutral);
    const same = rn.taps.lrt === r.taps.lrt && rn.taps.svr.every((t, i) => t === r.taps.svr[i]);
    $('#howOrder').innerHTML = state.freeze ? '' : ` 今の状態：<b>${tapStr(r.taps)}</b>。同じ条件を「全台中立」から計算し直すと <b>${tapStr(rn.taps)}</b>${same ? '（同じ）' : ` <b class="fail">（違う。どちらも帯の中で、止まれる位置が複数ある例）</b>`}。`;
    const fl = F.regFlow(m, pf, L), vs = pf.Vll[0];
    const approx = (L.rc * fl.P * 1000 + L.xc * fl.Q * 1000) / vs;
    const vc = F.controlVoltage(m, pf, L, true);
    $('#howLdc').innerHTML = `今の値で計算すると：P = ${fmt(fl.P)} kW、Q = ${fmt(fl.Q)} kvar、Vs = ${fmt(vs)} V、Rc = ${L.rc} Ω、Xc = ${L.xc} Ω<br>` +
      `ΔV_LDC ≒ (${L.rc} × ${fmt(fl.P)}k + ${L.xc} × ${fmt(fl.Q)}k) ÷ ${fmt(vs)} ≒ <b>${fmt(approx)} V</b>（複素数での正確な値 ${fmt(vs - vc)} V）→ Vc ≒ ${fmt(vs)} − ${fmt(vs - vc)} = <b>${fmt(vc)} V</b>${L.ldc ? '' : '（いまは LDC 切なので、判定には Vs をそのまま使っています）'}。<br>` +
      `太陽光が増えて P が減る（逆潮流で負になる）と ΔV_LDC が小さくなり、LRT は「線路で下がらない」と判断して送り出し電圧を下げます。実際には太陽光より上流の負荷で電圧は下がり続けるため、LDC は降下を<b>過小に見積もる</b>ことになります。`;
  }

  /* ---------- 表示: 電圧プロファイル ---------- */
  function profilePts(pf, conv) {
    const m = M(), pts = [[0, conv(m.Vbase)]];
    pf.Vll.forEach((v, k) => { pts.push([pf.x[k], conv(v)]); if (Math.abs(pf.aNode[k] - 1) > 1e-12) pts.push([pf.x[k], conv(v * pf.aNode[k])]); });
    return pts;
  }
  function convFn() { const m = M(); return state.unit === 'pct' ? v => v / m.Vbase * 100 : v => v; }
  function yFmtFn() { return state.unit === 'pct' ? v => fmt(v, 1) + '%' : v => fmt(v); }
  function vlinesFor(pf) {
    const m = M();
    return [{ x: 0, label: `LRT ${sgn(pf.taps.lrt)}` }].concat(m.svrs.map((s, i) => ({ x: pf.x[s.node], label: `${s.name} ${sgn(pf.taps.svr[i])}` })));
  }
  function devIcons() { const m = M(), xs = F.nodeX(m); return m.devices.filter(d => d.node < xs.length).sort((a, b) => ['load', 'pv', 'bess', 'dc'].indexOf(a.type) - ['load', 'pv', 'bess', 'dc'].indexOf(b.type)).map(d => ({ x: xs[d.node], type: d.type })); }
  function vText(v) { const m = M(); return `${fmt(v)} V（${fmt(v / m.Vbase * 100, 2)}%）`; }

  function renderProfile() {
    const m = M(), pf = state.cur.pf, conv = convFn(), xs = F.nodeX(m);
    const series = [];
    const base = state.base && state.base.nSec === m.sections.length ? state.base.pf : null;
    if (base) series.push({ name: '比較用（動かす前）', color: 'var(--ghost)', dash: '5 4', width: 2, opacity: .9, pts: profilePts(base, conv) });
    series.push({ name: state.freeze ? '現在（タップ固定）' : '現在（整定後）', color: 'var(--s1)', width: 2.5, pts: profilePts(pf, conv) });
    const hco = state.hcOverlay && state.hcOverlay.pf.Vll.length === xs.length ? state.hcOverlay : null;
    if (hco) series.push({ name: hco.label, color: 'var(--hcline)', dash: '2 3', width: 2.5, pts: profilePts(hco.pf, conv) });
    $('#profLegend').innerHTML = legendHTML(series.slice().reverse());
    const devAt = k => m.devices.filter(d => d.node === k).map(d => typeLabel[d.type]).join('・');
    lineChart($('#profChart'), {
      aria: '電圧プロファイル', xDomain: [0, xs[xs.length - 1]], xLabel: '変電所からの距離 (km)', yLabel: state.unit === 'pct' ? '電圧 (%)' : '線間電圧 (V)',
      xFmt: v => fmt(v, v % 1 ? 1 : 0), yFmt: yFmtFn(), band: [conv(m.limits.lo), conv(m.limits.hi)],
      series, vlines: vlinesFor(pf), icons: devIcons(),
      dots: pf.Vll.map((v, k) => ({ x: xs[k], y: conv(v), bad: v < m.limits.lo || v > m.limits.hi, color: 'var(--s1)' })),
      snap: xs,
      tip: k => {
        const v = pf.Vll[k];
        let h = `<b>節点 ${k}</b>（${fmt(xs[k], 2)} km）<br>${vText(v)}${(v < m.limits.lo || v > m.limits.hi) ? ' <b style="color:var(--bad)">逸脱</b>' : ''}`;
        if (Math.abs(pf.aNode[k] - 1) > 1e-12 || m.svrs.some(s => s.node === k)) h += `<br>SVR 出力側 ${vText(v * pf.aNode[k])}`;
        if (base) h += `<br><span style="color:var(--text-2)">比較用 ${fmt(base.Vll[k])} V（${sgnV(v - base.Vll[k])} V）</span>`;
        if (hco) h += `<br><span style="color:var(--text-2)">ホスティング容量の限界点 ${fmt(hco.pf.Vll[k])} V</span>`;
        const dv = devAt(k); if (dv) h += `<br><span style="color:var(--text-2)">${dv}</span>`;
        return h;
      }
    });
  }
  function renderNodeTable() {
    const m = M(), pf = state.cur.pf, { P: Pn, Q } = F.nodeLoads(m, pf.pcs && pf.pcs.out);
    const rows = pf.Vll.map((v, k) => {
      const bad = v < m.limits.lo || v > m.limits.hi;
      const svr = m.svrs.filter(s => s.node === k).map(s => s.name).join('・');
      const I = k > 0 ? Math.hypot(pf.Isec[k].re, pf.Isec[k].im) : null;
      return `<tr><td>${k}</td><td>${fmt(pf.x[k], 2)}</td><td class="${bad ? 'bad' : ''}">${fmt(v)}</td><td>${fmt(v / m.Vbase * 100, 2)}</td><td>${fmt(Pn[k])}</td><td>${fmt(Q[k])}</td><td>${I === null ? '—' : fmt(I)}</td><td>${svr ? svr + '→' : ''}</td></tr>`;
    }).join('');
    $('#nodeTable').innerHTML = `<table><thead><tr><th>節点</th><th>距離 km</th><th>電圧 V</th><th>%</th><th>正味P kW</th><th>正味Q kvar</th><th>上流区間 A</th><th>SVR</th></tr></thead><tbody>${rows}</tbody></table><div class="note">正味P・Q は消費が正（太陽光・放電は負）。</div>`;
  }

  /* ---------- 2. スライダー ---------- */
  function captureBase() { if ($('#autoBase').checked) state.base = snapshot(state.cur); }
  function slider(label, min, max, step, value, fmtV, onInput) {
    const w = document.createElement('div'); w.className = 'sl';
    w.innerHTML = `<label>${label}</label><output>${fmtV(value)}</output><input type="range" min="${min}" max="${max}" step="${step}" value="${value}" aria-label="${esc(label)}">`;
    const inp = w.querySelector('input'), out = w.querySelector('output');
    inp.addEventListener('pointerdown', captureBase);
    inp.addEventListener('keydown', e => { if (!e.repeat && /Arrow|Page|Home|End/.test(e.key)) captureBase(); });
    inp.addEventListener('input', () => { const v = +inp.value; out.textContent = fmtV(v); onInput(v); });
    return w;
  }
  function renderSliders() {
    const m = M(), box = $('#sliders'); box.innerHTML = '';
    const pvTotal = m.devices.filter(d => d.type === 'pv').reduce((a, d) => a + d.p, 0);
    box.appendChild(slider(`太陽光 出力（全台共通の％、定格合計 ${fmt(pvTotal)} kW）`, 0, 100, 1, m.pvScale, v => `${v}%（${fmt(pvTotal * v / 100)} kW）`, v => { m.pvScale = v; recompute(); }));
    m.devices.filter(d => d.type === 'bess').forEach(d => {
      box.appendChild(slider(`蓄電池 #${d.id}（節点${d.node}）有効電力 P：放電＋／充電−`, -d.rated, d.rated, 10, d.p, v => `${v > 0 ? '放電 ' : v < 0 ? '充電 ' : ''}${fmt(Math.abs(v))} kW`, v => { d.p = v; recompute(); syncDevInputs(); }));
      box.appendChild(slider(`蓄電池 #${d.id}（節点${d.node}）無効電力 Q：供給＋／吸収−${P.isActive(d) ? '（PCS 制御中は使いません）' : ''}`, -d.rated, d.rated, 10, d.q, v => `${fmt(v)} kvar`, v => { d.q = v; recompute(); syncDevInputs(); }));
    });
    if (!m.devices.some(d => d.type === 'bess')) box.insertAdjacentHTML('beforeend', '<div class="note">蓄電池がありません（「負荷・DER」から追加できます）。</div>');
  }
  $('#freeze').onchange = e => { state.freeze = e.target.checked; recompute(); };
  $('#setBase').onclick = () => { state.base = snapshot(state.cur); renderProfile(); };
  $('#clearBase').onclick = () => { state.base = null; renderProfile(); };
  $('#unitSeg').onclick = e => {
    const b = e.target.closest('button'); if (!b) return;
    state.unit = b.dataset.u; [...$('#unitSeg').children].forEach(x => x.classList.toggle('on', x === b));
    renderProfile(); renderEvent(); renderLdc();
  };

  /* ---------- 3. 変化の3段表示 ---------- */
  function doEvent(kind) {
    const m = M();
    if (state.freeze) { state.freeze = false; $('#freeze').checked = false; recompute({ ldc: false }); }
    const before = state.cur;
    const tb = { lrt: before.taps.lrt, svr: before.taps.svr.slice() };
    const bs = m.devices.filter(d => d.type === 'bess'), dcs = m.devices.filter(d => d.type === 'dc');
    const kb = Math.max(0, +$('#evBess').value || 0), kp = Math.max(0, +$('#evPv').value || 0);
    let label = '';
    const clampB = (d, v) => Math.max(-d.rated, Math.min(d.rated, v));
    if (kind === 'bessCh' || kind === 'bessDis') {
      if (!bs.length) { $('#evBody').innerHTML = '<div class="note">蓄電池がありません。</div>'; return; }
      const sgnK = kind === 'bessCh' ? -1 : 1;
      const from = bs.map(d => d.p);
      bs.forEach(d => d.p = clampB(d, d.p + sgnK * kb));
      label = `蓄電池 ${kind === 'bessCh' ? '充電' : '放電'}方向へ ${fmt(kb)} kW（P: ${from.map(fmt).join(',')} → ${bs.map(d => fmt(d.p)).join(',')} kW）`;
    } else if (kind === 'pvUp' || kind === 'pvDown') {
      const from = m.pvScale;
      m.pvScale = Math.max(0, Math.min(100, m.pvScale + (kind === 'pvUp' ? kp : -kp)));
      label = `太陽光 ${from}% → ${m.pvScale}%`;
    } else if (kind === 'dc') {
      if (!dcs.length) { $('#evBody').innerHTML = '<div class="note">データセンターがありません。</div>'; return; }
      const trip = !dcs.every(d => d.tripped);
      dcs.forEach(d => d.tripped = trip);
      label = trip ? `データセンター 離脱（${fmt(dcs.reduce((a, d) => a + d.p, 0))} kW）` : 'データセンター 復帰';
    }
    let imm, pcsPf = null, set;
    if (P.activeDevs(m).length) {
      // PCS 制御あり：①PCS の出力も直前のまま（制御が働く前）→ ②タップ固定で PCS が収束（働いたあと）→ ③タップ整定後
      const held = P.heldOut(m, before.pf.pcs);
      imm = F.powerFlow(m, tb, { pcsOut: held });
      pcsPf = P.solve(m, tb, { init: held });
      set = P.settle(m, tb, { init: pcsPf.pcs.out });
    } else {
      imm = F.powerFlow(m, tb);
      set = F.settle(m, tb);
    }
    writeBack(set.taps);
    state.event = { label, before: before.pf, imm, pcs: pcsPf, set: set.pf, setRes: set, nSec: m.sections.length };
    state.base = snapshot(before);
    renderSliders(); renderDevices(); recompute(); renderEvent();
  }
  $('#evBtns').onclick = e => { const b = e.target.closest('button[data-ev]'); if (b) doEvent(b.dataset.ev); };
  function updateDcBtn() { const dcs = M().devices.filter(d => d.type === 'dc'); $('#evDc').textContent = dcs.length && dcs.every(d => d.tripped) ? 'DC 復帰' : 'DC 離脱'; }

  function renderEvent() {
    updateDcBtn();
    const ev = state.event, m = M();
    if (!ev || ev.nSec !== m.sections.length) return;
    const conv = convFn(), xs = ev.before.x;
    const series = ev.pcs ? [
      { name: '変化前', color: 'var(--ghost)', width: 2, pts: profilePts(ev.before, conv) },
      { name: 'PCS の制御が働く前（タップ・PCS 出力とも直前のまま）', color: 'var(--s2)', dash: '6 4', width: 2, pts: profilePts(ev.imm, conv) },
      { name: 'PCS の制御が働いたあと（タップ固定）', color: 'var(--s3)', dash: '2 3', width: 2.5, pts: profilePts(ev.pcs, conv) },
      { name: 'タップ整定後', color: 'var(--s1)', width: 2.5, pts: profilePts(ev.set, conv) }
    ] : [
      { name: '変化前', color: 'var(--ghost)', width: 2, pts: profilePts(ev.before, conv) },
      { name: '変化直後（タップが動く前）', color: 'var(--s2)', dash: '6 4', width: 2, pts: profilePts(ev.imm, conv) },
      { name: '整定後（タップが動いたあと）', color: 'var(--s1)', width: 2.5, pts: profilePts(ev.set, conv) }
    ];
    const N = xs.length - 1;
    const dI = ev.imm.Vll.map((v, k) => v - ev.before.Vll[k]), dS = ev.set.Vll.map((v, k) => v - ev.before.Vll[k]);
    const amax = a => a.reduce((bi, v, i) => Math.abs(v) > Math.abs(a[bi]) ? i : bi, 0);
    const kI = amax(dI), kS = amax(dS);
    const tapStr = pf => [`LRT ${sgn(pf.taps.lrt)}`].concat(m.svrs.map((s, i) => `${s.name} ${sgn(pf.taps.svr[i])}`)).join(' / ');
    const bad = v => v < m.limits.lo || v > m.limits.hi;
    const rows = ev.before.Vll.map((v, k) => `<tr class="${k === kI || k === kS ? 'max' : ''}"><td>${k}${k === kI ? ' ◆直後最大' : ''}${k === kS ? ' ●整定後最大' : ''}</td><td class="${bad(v) ? 'bad' : ''}">${fmt(v)}</td><td class="${bad(ev.imm.Vll[k]) ? 'bad' : ''}">${fmt(ev.imm.Vll[k])}</td>${ev.pcs ? `<td class="${bad(ev.pcs.Vll[k]) ? 'bad' : ''}">${fmt(ev.pcs.Vll[k])}</td>` : ''}<td class="${bad(ev.set.Vll[k]) ? 'bad' : ''}">${fmt(ev.set.Vll[k])}</td><td>${sgnV(dI[k])}</td><td>${sgnV(dS[k])}</td></tr>`).join('');
    const st = ev.setRes.status === 'hunting' ? `<span class="fail">ハンチングの可能性（${ev.setRes.cycle.join('・')}）</span>` : ev.setRes.status === 'pcsHunting' ? '<span class="fail">PCS の制御が収束しない</span>' : `${ev.setRes.moves.length}手で整定`;
    const dP = ev.pcs ? ev.pcs.Vll.map((v, k) => v - ev.before.Vll[k]) : null, kP = dP ? amax(dP) : 0;
    const pcsLine = ev.pcs ? `<br>PCS の制御が働いたあと（タップ固定）：<b>節点${kP}</b> ${sgnV(dP[kP])} V（PCS の反復 ${ev.pcs.pcs.iter} 回${ev.pcs.pcs.converged ? 'で収束' : '・<span class="fail">収束せず</span>'}）` : '';
    $('#evBody').innerHTML = `
      <div class="alert warn" style="background:var(--surface-2);border-color:var(--border)"><b>${esc(ev.label)}</b><br>
      タップ：変化前 ${tapStr(ev.before)} → 整定後 ${tapStr(ev.set)}（${st}）<br>
      最大の変化：${ev.pcs ? 'PCS の制御が働く前' : '直後'} <b>節点${kI}</b> ${sgnV(dI[kI])} V ／ 整定後 <b>節点${kS}</b> ${sgnV(dS[kS])} V${pcsLine}</div>
      <div class="legend">${legendHTML(series.slice().reverse())}</div>
      <div class="chart" id="evChart"></div>
      <div class="tbl" style="max-height:340px;overflow:auto"><table><thead><tr><th>節点</th><th>変化前 V</th><th>${ev.pcs ? 'PCS制御前 V' : '直後 V'}</th>${ev.pcs ? '<th>PCS制御後 V</th>' : ''}<th>整定後 V</th><th>ΔV 直後</th><th>ΔV 整定後</th></tr></thead><tbody>${rows}</tbody></table></div>`;
    lineChart($('#evChart'), {
      aria: '変化の3段表示', xDomain: [0, xs[N]], xLabel: '変電所からの距離 (km)', yLabel: state.unit === 'pct' ? '電圧 (%)' : '線間電圧 (V)',
      xFmt: v => fmt(v, v % 1 ? 1 : 0), yFmt: yFmtFn(), band: [conv(m.limits.lo), conv(m.limits.hi)], series,
      vlines: vlinesFor(ev.set), snap: xs,
      dots: ev.set.Vll.map((v, k) => ({ x: xs[k], y: conv(v), bad: bad(v), color: 'var(--s1)' })),
      tip: k => `<b>節点 ${k}</b>（${fmt(xs[k], 2)} km）<br>変化前 ${fmt(ev.before.Vll[k])} V<br>${ev.pcs ? 'PCS 制御の前' : '直後'} ${fmt(ev.imm.Vll[k])} V（${sgnV(dI[k])}）` + (ev.pcs ? `<br>PCS 制御の後 ${fmt(ev.pcs.Vll[k])} V（${sgnV(dP[k])}）` : '') + `<br>整定後 ${fmt(ev.set.Vll[k])} V（${sgnV(dS[k])}）`
    });
  }

  /* ---------- 4. LDC 比較 ---------- */
  function renderLdc() {
    const m = M(), sw = F.ldcSweep(m, 5), met = $('#ldcMetric').value, conv = convFn();
    const mlab = { end: '末端電圧', min: '最低電圧', max: '最高電圧' }[met];
    const series = [
      { name: 'LDC 入', color: 'var(--s1)', width: 2.5, pts: sw.on.map(p => [p.pv, conv(p[met])]) },
      { name: 'LDC 切', color: 'var(--s2)', width: 2.5, dash: '6 4', pts: sw.off.map(p => [p.pv, conv(p[met])]) }
    ];
    $('#ldcLegend').innerHTML = legendHTML(series);
    const bad = v => v < m.limits.lo || v > m.limits.hi;
    lineChart($('#ldcChart'), {
      aria: 'LDCの影響', xDomain: [0, 100], xLabel: '太陽光出力 (%)', yLabel: mlab + (state.unit === 'pct' ? ' (%)' : ' (V)'),
      xFmt: v => v + '%', yFmt: yFmtFn(), band: [conv(m.limits.lo), conv(m.limits.hi)], series, snap: sw.on.map(p => p.pv),
      dots: sw.on.map(p => ({ x: p.pv, y: conv(p[met]), bad: bad(p[met]), color: 'var(--s1)' })).concat(sw.off.map(p => ({ x: p.pv, y: conv(p[met]), bad: bad(p[met]), color: 'var(--s2)' }))),
      tip: i => {
        const a = sw.on[i], b = sw.off[i];
        const row = (n, p) => `${n}: <b>${fmt(p[met])} V</b> ／ LRT ${sgn(p.lrtTap)}${p.svrTaps.length ? ' / ' + p.svrTaps.map((t, j) => `${m.svrs[j].name} ${sgn(t)}`).join(' / ') : ''}${p.status === 'hunting' ? ' ⚠ハンチング' : ''}${met !== 'end' ? `（節点${met === 'min' ? p.iMin : p.iMax}）` : ''}`;
        return `<b>太陽光 ${a.pv}%</b>（LRT 通過 P ${fmt(a.lrtP / 1000, 2)} MW${a.lrtP < 0 ? '・逆潮流' : ''}）<br>${row('LDC入', a)}<br>${row('LDC切', b)}<br><span style="color:var(--text-2)">LDC入：送出 ${fmt(a.bus)} V、LDC の推定降下 ${fmt(a.estDrop)} V ／ 実際の降下（送出−最低）${fmt(a.actDrop)} V</span>`;
      }
    });
    const hunt = sw.on.concat(sw.off).filter(p => p.status === 'hunting').length;
    const t0 = sw.on[0], t1 = sw.on[sw.on.length - 1];
    $('#ldcNote').innerHTML = `各点で太陽光出力だけを変え、LRT をタップ中立から整定しなおした結果です。LDC入＝LRT の LDC（Rc ${m.lrt.rc}Ω・Xc ${m.lrt.xc}Ω、目標 ${fmt(m.lrt.target)} V）、LDC切＝LRT の送出電圧を ${fmt(m.lrt.targetOff)} V に保つ。SVR は各自の設定のままです。<br>` +
      `LDC入では、太陽光 0%→100% で LRT 通過電力が ${fmt(t0.lrtP / 1000, 2)} → ${fmt(t1.lrtP / 1000, 2)} MW に減り、LDC の推定降下は ${fmt(t0.estDrop)} → ${fmt(t1.estDrop)} V、LRT のタップは ${sgn(t0.lrtTap)} → ${sgn(t1.lrtTap)} になります。` +
      `一方、太陽光より上流の負荷による実際の降下（送出−最低）は ${fmt(t0.actDrop)} → ${fmt(t1.actDrop)} V です。逆潮流で通過電流が減ると、LDC は降下を<b>過小に見積もり</b>、送り出し電圧を下げすぎます。` +
      (hunt ? ` <b class="fail">ハンチングの可能性がある点が ${hunt} 点あります。</b>` : '');
  }
  $('#ldcMetric').onchange = renderLdc;

  /* LDC の影響デモ（補償しすぎで上限超過） */
  function demoText() {
    const m = M(), r = state.cur, s = F.summarize(m, r.pf), lf = F.regFlow(m, r.pf, m.lrt);
    const est = r.pf.Vll[0] - F.controlVoltage(m, r.pf, m.lrt, true);
    return `<div class="alert bad"><b>LDCの影響デモ（補償しすぎ）</b><br>
      補償値を<b>末端までの線路インピーダンス</b>（Rc ${m.lrt.rc} Ω・Xc ${m.lrt.xc} Ω）、目標 ${fmt(m.lrt.target)} V にし、重負荷（太陽光0%・DC接続）にしました。<br>
      LDC の推定降下 (Rc·P₀ + Xc·Q₀)/V ≒ (${m.lrt.rc}×${fmt(lf.P)}k + ${m.lrt.xc}×${fmt(lf.Q)}k)/${fmt(r.pf.Vll[0])} ≒ <b>${fmt(est)} V</b>。実際の降下（送出 − 最低）は ${fmt(r.pf.Vll[0] - s.min)} V です。<br>
      LRT は Vc = Vs − ΔV_LDC を目標に近づけようとタップを上げ（${sgn(r.taps.lrt)}${r.limited.includes('LRT') ? '・タップ限界' : ''}）、母線 ${fmt(r.pf.Vll[0])} V／最高 ${fmt(s.max)} V で上限 ${fmt(m.limits.hi)} V を超え、逸脱 ${s.viol} 節点になります。破線は押す前の状態です。</div>`;
  }
  $('#ldcDemo').onclick = () => {
    if (!state.demoSaved) {
      const m = M();
      state.demoSaved = { lrt: F.clone(m.lrt), pvScale: m.pvScale, dc: m.devices.filter(d => d.type === 'dc').map(d => [d.id, d.tripped]) };
    }
    state.base = snapshot(state.cur);
    F.applyLdcDemo(M());
    $('#ldcMetric').value = 'max';
    renderRegs(); renderDevices(); renderSliders(); recompute();
    $('#ldcDemoBox').innerHTML = demoText();
    $('#ldcDemoBack').hidden = false;
    $('#profileCard').scrollIntoView({ behavior: 'smooth', block: 'start' });
  };
  $('#ldcDemoBack').onclick = () => {
    const m = M(), sv = state.demoSaved; if (!sv) return;
    Object.assign(m.lrt, sv.lrt); m.pvScale = sv.pvScale;
    sv.dc.forEach(([id, t]) => { const d = m.devices.find(x => x.id === id); if (d) d.tripped = t; });
    state.demoSaved = null; state.base = snapshot(state.cur);
    $('#ldcMetric').value = 'end';
    renderRegs(); renderDevices(); renderSliders(); recompute();
    $('#ldcDemoBox').innerHTML = ''; $('#ldcDemoBack').hidden = true;
  };
  $('#ldcOffTarget').addEventListener('input', e => { const v = parseFloat(e.target.value); if (isFinite(v)) { M().lrt.targetOff = v; renderLdc(); } });

  /* ---------- 5. ホスティング容量 ---------- */
  const HC_COLOR = { voltage: 'var(--s1)', thermal: 'var(--s2)', reverse: 'var(--s3)', capped: 'var(--ghost)', base: 'var(--bad)' };
  function renderHcFields() {
    const m = M(), c = m.hc, box = $('#hcFields'); box.innerHTML = '';
    const nf = (label, key, o) => {
      const l = document.createElement('label');
      l.innerHTML = `${label}<input type="number" step="${o.step}" min="${o.min}" ${o.max !== undefined ? `max="${o.max}"` : ''} value="${c[key] ?? ''}" ${o.ph ? `placeholder="${o.ph}"` : ''}>`;
      l.querySelector('input').addEventListener('input', e => {
        const s = e.target.value.trim();
        if (o.nullable && s === '') { c[key] = null; return; }
        const v = parseFloat(s); if (!isFinite(v) || v < o.min || (o.max !== undefined && v > o.max)) return;
        c[key] = v;
      });
      return l;
    };
    box.append(
      nf('太陽光の力率（追加分）', 'pf', { step: 0.01, min: 0.5, max: 1 }),
      nf('比較する力率（遅れ）', 'pf2', { step: 0.01, min: 0.5, max: 1 }),
      nf('軽負荷係数（負荷×）', 'loadFactor', { step: 0.05, min: 0, max: 2 }),
      nf('既存の太陽光の出力 (%)', 'existingPv', { step: 5, min: 0, max: 100 }),
      nf('逆潮流の上限 (MW・空欄=無制限)', 'revMW', { step: 0.5, min: 0, nullable: true, ph: '無制限' })
    );
    const dl = document.createElement('label'); dl.className = 'chk';
    dl.innerHTML = `<input type="checkbox" ${c.dcOn ? 'checked' : ''}>データセンター ON`;
    dl.querySelector('input').onchange = e => { c.dcOn = e.target.checked; };
    box.appendChild(dl);
    [...$('#hcTapSeg').children].forEach(b => b.classList.toggle('on', b.dataset.t === c.tapMode));
  }
  $('#hcTapSeg').onclick = e => { const b = e.target.closest('button'); if (!b) return; M().hc.tapMode = b.dataset.t; renderHcFields(); };

  function runHc() {
    const m = M(), c = m.hc;
    $('#hcStatus').textContent = '計算中…';
    $('#hcRun').disabled = true;
    setTimeout(() => {
      const t0 = performance.now();
      const r1 = F.hostingCapacity(m, Object.assign({}, c));
      const r2 = Math.abs(c.pf2 - c.pf) > 1e-9 ? F.hostingCapacity(m, Object.assign({}, c, { pf: c.pf2 })) : null;
      state.hc = { r1, r2, nSec: m.sections.length, sel: null };
      selectHc('min');
      $('#hcStatus').textContent = `計算時間 ${fmt((performance.now() - t0) / 1000, 1)} 秒`;
      $('#hcRun').disabled = false;
      renderHc();
    }, 30);
  }
  $('#hcRun').onclick = runHc;

  function selectHc(sel) {
    const hc = state.hc; if (!hc) return;
    if (sel === 'min') { const nodes = hc.r1.nodes.filter(n => n.kind !== 'capped'); sel = nodes.length ? nodes.reduce((a, b) => b.cap < a.cap ? b : a).node : 'uniform'; }
    hc.sel = sel;
    const r = sel === 'uniform' ? hc.r1.uniform : hc.r1.nodes.find(n => n.node === sel);
    state.hcOverlay = r && r.atCap ? { pf: r.atCap.pf, label: `ホスティング容量の限界点（${sel === 'uniform' ? '一律 合計' : '節点' + sel + ' に'} ${fmt(r.cap / 1000, 2)} MW）` } : null;
    renderProfile();
  }

  function barChart(host, o) {
    const W = Math.max(280, Math.round(host.clientWidth || 600)), H = W < 520 ? 240 : 270;
    const ml = 46, mr = 10, mt = 14, mb = 34, pw = W - ml - mr, ph = H - mt - mb;
    const vmax = Math.max(...o.items.map(i => i.v), 0.001) * 1.12;
    const ticks = niceTicks(0, vmax, 5);
    const ymax = Math.max(vmax, ticks[ticks.length - 1]);
    const Y = v => mt + ph - v / ymax * ph;
    const n = o.items.length, bw = pw / n, barW = Math.max(6, Math.min(36, bw * 0.62));
    const g = [];
    ticks.forEach(t => { g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${Y(t)}" y2="${Y(t)}" stroke="var(--grid)"/><text x="${ml - 6}" y="${Y(t) + 4}" text-anchor="end">${o.yFmt(t)}</text>`); });
    g.push(`<text x="4" y="10">${esc(o.yLabel)}</text>`);
    o.items.forEach((it, i) => {
      const cx = ml + bw * (i + 0.5), y = Y(it.v), h = Math.max(0, mt + ph - y);
      const r = Math.min(4, h / 2, barW / 2);
      const x0 = cx - barW / 2;
      const d = h > 0 ? `M${x0} ${mt + ph}V${y + r}Q${x0} ${y} ${x0 + r} ${y}H${x0 + barW - r}Q${x0 + barW} ${y} ${x0 + barW} ${y + r}V${mt + ph}Z` : '';
      g.push(`<path d="${d}" fill="${it.color}" ${it.sel ? 'stroke="var(--text)" stroke-width="2"' : ''}/>`);
      if (it.label) g.push(`<text x="${cx}" y="${y - 5}" text-anchor="middle" style="fill:var(--text);font-weight:600">${esc(it.label)}</text>`);
      g.push(`<text x="${cx}" y="${mt + ph + 14}" text-anchor="middle">${esc(it.x)}</text>`);
    });
    g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${mt + ph}" y2="${mt + ph}" stroke="var(--muted)"/>`);
    g.push(`<text x="${ml + pw}" y="${H - 4}" text-anchor="end">${esc(o.xLabel)}</text>`);
    host.innerHTML = `<svg viewBox="0 0 ${W} ${H}" width="${W}" height="${H}" role="img" aria-label="${esc(o.aria)}">${g.join('')}<rect class="hit" x="${ml}" y="${mt}" width="${pw}" height="${ph}" fill="transparent" style="cursor:pointer"/></svg><div class="tip"></div>`;
    const svg = host.querySelector('svg'), tip = host.querySelector('.tip');
    const idx = ev => { const r = svg.getBoundingClientRect(); const px = (ev.clientX - r.left) * W / r.width; return Math.max(0, Math.min(n - 1, Math.floor((px - ml) / bw))); };
    svg.addEventListener('pointermove', ev => {
      const i = idx(ev), r = svg.getBoundingClientRect();
      tip.innerHTML = o.tip(i); tip.style.display = 'block';
      const left = (ml + bw * (i + 0.5)) * r.width / W, tw = tip.offsetWidth, hw = host.clientWidth;
      tip.style.left = Math.max(0, Math.min(hw - tw, left + (left > hw / 2 ? -tw - 12 : 12))) + 'px';
      tip.style.top = Math.max(0, ev.clientY - r.top - 20) + 'px';
    });
    svg.addEventListener('pointerleave', () => { tip.style.display = 'none'; });
    svg.addEventListener('click', ev => o.onClick && o.onClick(idx(ev)));
  }

  function hcExplain(r1) {
    const m = M(), xs = F.nodeX(m), nodes = r1.nodes;
    if (!nodes.length) return '';
    if (nodes.every(n => n.kind === 'base')) {
      const f = nodes[0].fail;
      return `<b class="fail">太陽光を追加する前から制約を超えています</b>（${f.kinds.map(k => F.HC_KIND[k]).join('・')}：最高 ${fmt(f.vmax)} V、最大電流比 ${fmt(f.iRatio * 100, 1)}%、LRT 通過 ${fmt(f.pLrt / 1000, 2)} MW）。` +
        `LRT・SVR の手動タップ、軽負荷係数、既存の太陽光の出力、逆潮流の上限を見直してください。`;
    }
    const Rth = k => m.sections.slice(0, k).reduce((a, s) => a + s.len * s.r, 0);
    const first = nodes[0], last = nodes[nodes.length - 1];
    const lim = n => n.capped ? `${fmt(n.cap / 1000, 1)} MW 以上` : `${fmt(n.cap / 1000, 2)} MW`;
    let dec = 0; for (let i = 1; i < nodes.length; i++) if (nodes[i].cap <= nodes[i - 1].cap * 1.001) dec++;
    const frac = dec / Math.max(1, nodes.length - 1);
    const by = kind => nodes.filter(n => n.kind === kind).map(n => n.node);
    const fmtList = a => a.length ? '節点' + a.join('・') : 'なし';
    const vNodes = nodes.filter(n => n.kind === 'voltage');
    const big = first.cap >= last.cap;
    let s = `<b>変電所に近い節点ほど大きいか：</b>節点1 は ${lim(first)}、末端の節点${last.node} は ${lim(last)}。` +
      (big ? `変電所に近い節点のほうが <b>${fmt(first.cap / Math.max(last.cap, 1), 1)} 倍</b>大きく、` : '末端のほうが大きく、') +
      `隣の節点より小さくなる（または同じ）箇所は ${dec}/${nodes.length - 1} か所で、` +
      (frac >= 0.8 ? '<b>末端に向かってほぼ一様に小さくなります</b>。' : frac >= 0.5 ? '途中で増える箇所もありますが、おおむね末端ほど小さくなります。' : '距離と容量の関係ははっきりしません（SVR やタップの影響）。') + '<br>';
    s += `<b>決まった制約：</b>電圧上限 ${fmtList(by('voltage'))}／熱容量 ${fmtList(by('thermal'))}／逆潮流 ${fmtList(by('reverse'))}` + (by('capped').length ? `／探索上限（20MW まで違反なし）${fmtList(by('capped'))}` : '') + (by('base').length ? `／初期状態で違反 ${fmtList(by('base'))}` : '') + '。<br>';
    s += `<b>理由：</b>節点 k に P を入れたときの電圧上昇は ΔV ≒ R<sub>th</sub>(k) × P ÷ V（R<sub>th</sub> は母線から節点 k までの抵抗の合計。X の分は力率1なら小さい）。` +
      `R<sub>th</sub> は節点1 で ${fmt(Rth(1), 3)} Ω、節点${last.node} で ${fmt(Rth(last.node), 3)} Ω と ${fmt(Rth(last.node) / Rth(1), 1)} 倍なので、末端ほど少ない量で上限に届きます。` +
      `変電所に近い節点は電圧が上がりにくく、先に<b>熱容量</b>や<b>逆潮流</b>の制約に当たります。` +
      (vNodes.length ? ` 電圧で決まる節点の例：節点${vNodes[0].node} の限界点の最高電圧 ${fmt(vNodes[0].atCap.vmax)} V。` : '') +
      (m.svrs.length && r1.cond.tapMode === 'fixed' ? ' SVR より下流は、SVR の出力電圧（タップ固定）が高いほど余裕が小さくなります。' : '');
    return s;
  }

  function renderHc() {
    const hc = state.hc, m = M();
    if (!hc || hc.nSec !== m.sections.length) { $('#hcBody').innerHTML = ''; return; }
    const { r1, r2 } = hc, c = r1.cond;
    const legend = ['voltage', 'thermal', 'reverse', 'capped'].map(k => `<span><svg viewBox="0 0 12 12" style="width:12px;height:12px" aria-hidden="true"><rect width="12" height="12" rx="3" fill="${HC_COLOR[k]}"/></svg>${F.HC_KIND[k]}で決まる</span>`).join('');
    const u = r1.uniform;
    const condTxt = `力率 ${c.pf}、軽負荷係数 ${c.loadFactor}、DC ${c.dcOn ? 'ON' : 'OFF'}、タップ${c.tapMode === 'fixed' ? '固定' : '自動'}、既存の太陽光 ${c.existingPv}%、逆潮流上限 ${c.revMW === null ? '無制限' : c.revMW + ' MW'}`;
    let cmp = '';
    if (r2) {
      const rows = r1.nodes.map((a, i) => { const b = r2.nodes[i]; const pct = a.cap > 0 ? (b.cap / a.cap - 1) * 100 : 0; return `<tr><td>節点${a.node}</td><td>${fmt(a.cap)}</td><td>${F.HC_KIND[a.kind]}</td><td>${fmt(b.cap)}</td><td>${F.HC_KIND[b.kind]}</td><td class="${pct < 0 ? 'bad' : ''}">${pct >= 0 ? '+' : '−'}${fmt(Math.abs(pct), 1)}%</td></tr>`; }).join('');
      const pu = u.cap > 0 ? (r2.uniform.cap / u.cap - 1) * 100 : 0;
      cmp = `<h3>力率による違い（${c.pf} → ${M().hc.pf2} 遅れ：無効電力を吸収）</h3>
        <div class="tbl" style="max-height:340px;overflow:auto"><table><thead><tr><th>節点</th><th>力率${c.pf} kW</th><th>制約</th><th>力率${r2.cond.pf} kW</th><th>制約</th><th>増減</th></tr></thead><tbody>${rows}
        <tr class="max"><td>一律（合計）</td><td>${fmt(u.cap)}</td><td>${F.HC_KIND[u.kind]}</td><td>${fmt(r2.uniform.cap)}</td><td>${F.HC_KIND[r2.uniform.kind]}</td><td>${pu >= 0 ? '+' : '−'}${fmt(Math.abs(pu), 1)}%</td></tr></tbody></table></div>
        <div class="note">遅れ力率で無効電力を吸収すると、電圧上昇 ΔV ≒ (R·P − X·Q<sub>吸収</sub>)/V が小さくなり、<b>電圧上限で決まる節点は容量が増えます</b>。一方、電流は P/(√3·V·力率) と増えるので、<b>熱容量で決まる節点は容量が減ります</b>。</div>`;
    }
    $('#hcBody').innerHTML = `
      <div class="note" style="margin:8px 0 4px">条件：${condTxt}</div>
      <div class="tiles" style="margin:6px 0">
        <div class="tile"><div class="k">一律モード（全節点に同じ量）</div><div class="v">${fmt(u.cap / 1000, 2)} MW</div><div class="s">${F.HC_KIND[u.kind]}で決まる・1節点あたり ${fmt(u.cap / m.sections.length)} kW</div></div>
        <div class="tile"><div class="k">個別モードの最小</div><div class="v">${fmt(Math.min(...r1.nodes.map(n => n.cap)) / 1000, 2)} MW</div><div class="s">節点${r1.nodes.reduce((a, b) => b.cap < a.cap ? b : a).node}</div></div>
        <div class="tile"><div class="k">個別モードの最大</div><div class="v">${fmt(Math.max(...r1.nodes.map(n => n.cap)) / 1000, 2)} MW</div><div class="s">節点${r1.nodes.reduce((a, b) => b.cap > a.cap ? b : a).node}</div></div>
      </div>
      <h3>節点ごとの限界容量（個別モード：その節点だけに追加）</h3>
      <div class="legend">${legend}</div>
      <div class="chart" id="hcChart"></div>
      <div class="row" style="margin:4px 0"><span class="note">棒をクリックすると、その限界点の電圧を「1. 電圧プロファイル」に重ねます（今：${hc.sel === 'uniform' ? '一律' : '節点' + hc.sel}）。</span><button type="button" class="sm" id="hcUni">一律の限界点を重ねる</button><button type="button" class="sm" id="hcOff">重ねるのをやめる</button></div>
      <p class="note" style="margin:6px 0">${hcExplain(r1)}</p>
      ${cmp}`;
    barChart($('#hcChart'), {
      aria: '節点ごとのホスティング容量', yLabel: '限界容量 (MW)', xLabel: '節点（変電所 → 末端）', yFmt: v => fmt(v, 1),
      items: r1.nodes.map((n, i, a) => {
        const mn = a.reduce((x, y) => y.cap < x.cap ? y : x), mx = a.reduce((x, y) => y.cap > x.cap ? y : x);
        return { x: String(n.node), v: n.cap / 1000, color: HC_COLOR[n.kind], sel: hc.sel === n.node, label: (n === mn || n === mx) ? fmt(n.cap / 1000, 2) : '' };
      }),
      tip: i => {
        const n = r1.nodes[i], f = n.fail;
        let h = `<b>節点 ${n.node}</b>（${fmt(F.nodeX(m)[n.node], 2)} km）<br>限界 ${n.capped ? '20 MW 以上（探索上限）' : fmt(n.cap) + ' kW'}<br>決まった制約：${F.HC_KIND[n.kind]}`;
        if (n.atCap) h += `<br>限界点：最高 ${fmt(n.atCap.vmax)} V、最大電流比 ${fmt(n.atCap.iRatio * 100, 1)}%（区間${n.atCap.iSec}）、LRT 通過 ${fmt(n.atCap.pLrt / 1000, 2)} MW`;
        if (r2) h += `<br>力率${r2.cond.pf}：${fmt(r2.nodes[i].cap)} kW（${F.HC_KIND[r2.nodes[i].kind]}）`;
        return h;
      },
      onClick: i => { selectHc(r1.nodes[i].node); renderHc(); }
    });
    $('#hcUni').onclick = () => { selectHc('uniform'); renderHc(); };
    $('#hcOff').onclick = () => { state.hcOverlay = null; hc.sel = null; renderProfile(); renderHc(); };
  }

  /* ---------- 設定 UI ---------- */
  function numField(label, obj, key, opt = {}) {
    const l = document.createElement('label');
    l.innerHTML = `${label}<input type="number" step="${opt.step ?? 'any'}" ${opt.min !== undefined ? `min="${opt.min}"` : ''} ${opt.max !== undefined ? `max="${opt.max}"` : ''} value="${obj[key]}">`;
    const inp = l.querySelector('input');
    inp.addEventListener('input', () => {
      const v = parseFloat(inp.value); if (!isFinite(v)) return;
      if (opt.min !== undefined && v < opt.min) return;
      obj[key] = v; opt.after && opt.after(); recompute();
    });
    return l;
  }
  function chkField(label, obj, key, after) {
    const l = document.createElement('label'); l.className = 'chk';
    l.innerHTML = `<input type="checkbox" ${obj[key] ? 'checked' : ''}>${label}`;
    l.querySelector('input').onchange = e => { obj[key] = e.target.checked; after && after(); recompute(); };
    return l;
  }
  function regKey(reg) { return reg === M().lrt ? 'lrt' : 'svr' + reg.id; }
  function regCard(reg, isLrt) {
    const m = M(), d = document.createElement('div'); d.className = 'reg';
    const hd = document.createElement('div'); hd.className = 'hd';
    hd.innerHTML = `<b>${esc(reg.name)}</b>`;
    const mode = document.createElement('div'); mode.className = 'seg';
    mode.innerHTML = `<button type="button" data-m="manual" class="${reg.mode === 'manual' ? 'on' : ''}">手動</button><button type="button" data-m="auto" class="${reg.mode === 'auto' ? 'on' : ''}">自動</button>`;
    mode.onclick = e => { const b = e.target.closest('button'); if (!b) return; reg.mode = b.dataset.m; renderRegs(); recompute(); };
    hd.appendChild(mode);
    if (!isLrt) {
      const pos = document.createElement('select'); pos.setAttribute('aria-label', '設置位置');
      for (let k = 0; k < m.sections.length; k++) pos.insertAdjacentHTML('beforeend', `<option value="${k}" ${k === reg.node ? 'selected' : ''}>節点${k}→${k + 1} 間</option>`);
      pos.onchange = () => { reg.node = +pos.value; state.base = null; recompute(); };
      hd.appendChild(pos);
      const del = document.createElement('button'); del.type = 'button'; del.className = 'sm danger'; del.textContent = '削除';
      del.onclick = () => { m.svrs.splice(m.svrs.indexOf(reg), 1); state.base = null; state.event = null; renderRegs(); recompute(); };
      hd.appendChild(del);
    }
    d.appendChild(hd);
    const key = regKey(reg);
    const tapW = document.createElement('div'); tapW.className = 'sl';
    tapW.innerHTML = `<label>タップ位置（${reg.mode === 'auto' ? '自動：整定結果を表示' : '手動：スライダーで設定'}）</label><output data-tapout="${key}">${sgn(reg.tap)}</output><input type="range" data-tapin="${key}" min="${-reg.nDown}" max="${reg.nUp}" step="1" value="${reg.tap}" ${reg.mode === 'auto' ? 'disabled' : ''} aria-label="${esc(reg.name)} タップ位置">`;
    const tin = tapW.querySelector('input');
    tin.addEventListener('pointerdown', captureBase);
    tin.addEventListener('input', () => { reg.tap = +tin.value; recompute(); });
    d.appendChild(tapW);
    const f = document.createElement('div'); f.className = 'fields';
    const clampTap = () => { reg.tap = Math.max(-reg.nDown, Math.min(reg.nUp, reg.tap)); tin.min = -reg.nDown; tin.max = reg.nUp; };
    f.append(
      numField('タップ段数（上）', reg, 'nUp', { step: 1, min: 0, after: clampTap }),
      numField('タップ段数（下）', reg, 'nDown', { step: 1, min: 0, after: clampTap }),
      numField('1段の変化率 (%)', reg, 'step', { step: 0.05, min: 0 }),
      numField('目標電圧 (V)', reg, 'target', { step: 10 }),
      numField('不感帯 ± (V)', reg, 'db', { step: 5, min: 0 }),
      chkField('LDC 入', reg, 'ldc'),
      numField('LDC 補償 Rc (Ω)', reg, 'rc', { step: 0.05 }),
      numField('LDC 補償 Xc (Ω)', reg, 'xc', { step: 0.05 })
    );
    d.appendChild(f);
    d.insertAdjacentHTML('beforeend', `<div class="status" data-regst="${key}"></div>`);
    return d;
  }
  function renderRegs() {
    const m = M();
    $('#lrtBox').innerHTML = '';
    $('#lrtBox').appendChild(regCard(m.lrt, true));
    $('#lrtBox').insertAdjacentHTML('beforeend', '<div class="note">タップ +1 段で二次母線電圧が「1段の変化率」だけ上がります（一次側は一定と仮定）。</div>');
    $('#svrBox').innerHTML = '';
    m.svrs.slice().sort((a, b) => a.node - b.node || a.id - b.id).forEach(s => $('#svrBox').appendChild(regCard(s, false)));
    if (!m.svrs.length) $('#svrBox').innerHTML = '<div class="note">SVR はありません。</div>';
  }
  function renderRegStatus() {
    const m = M(), r = state.cur, pf = r.pf;
    F.regOrder(m).forEach(o => {
      const reg = o.reg, key = regKey(reg), info = r.regs.find(g => g.kind === o.kind && g.i === o.i);
      const tap = o.kind === 'lrt' ? pf.taps.lrt : pf.taps.svr[o.i];
      const out = document.querySelector(`[data-tapout="${key}"]`), inp = document.querySelector(`[data-tapin="${key}"]`);
      if (out) out.textContent = sgn(tap);
      if (inp && reg.mode === 'auto') inp.value = tap;
      const st = document.querySelector(`[data-regst="${key}"]`);
      if (st && info) {
        const fl = F.regFlow(m, pf, reg);
        st.innerHTML = `制御点電圧 Vc = <b>${fmt(info.vc, 1)} V</b>（目標 ${fmt(reg.target)} ± ${fmt(reg.db)} V：${info.inBand ? '<span class="pass">帯の内</span>' : '<span class="fail">帯の外</span>'}）${reg.ldc ? '' : '［LDC 切：Vc = 出力電圧］'}<br>出力側電圧 ${fmt(fl.Vout)} V ／ 通過電流 ${fmt(fl.I, 1)} A ／ P ${fmt(fl.P)} kW${fl.P < 0 ? '（逆潮流）' : ''}, Q ${fmt(fl.Q)} kvar<br>1段あたり 約 ${fmt(m.Vbase * reg.step / 100, 1)} V、不感帯の幅 ${fmt(reg.db * 2)} V${reg.mode === 'auto' && m.Vbase * reg.step / 100 > reg.db * 2 ? ' <span class="fail">（1段が不感帯の幅より大きい → ハンチングしやすい）</span>' : ''}`;
      }
    });
  }
  $('#addSvr').onclick = () => {
    const m = M(); const n = m.nextSvr++;
    m.svrs.push({ id: n, name: 'SVR' + n, node: Math.min(m.sections.length - 1, Math.max(0, Math.round(m.sections.length * 0.75))), mode: 'auto', tap: 0, nUp: 8, nDown: 8, step: 1.0, target: 6600, db: 50, ldc: false, rc: 0.3, xc: 0.5 });
    state.base = null; state.event = null; renderRegs(); recompute();
  };

  function nodeOptions(sel) { let h = ''; for (let k = 0; k <= M().sections.length; k++) h += `<option value="${k}" ${k === sel ? 'selected' : ''}>${k}</option>`; return h; }
  function renderDevices() {
    const m = M(), box = $('#devBox'); box.innerHTML = '';
    const order = ['dc', 'bess', 'pv', 'load'];
    m.devices.slice().sort((a, b) => order.indexOf(a.type) - order.indexOf(b.type) || a.node - b.node).forEach(d => {
      const row = document.createElement('div'); row.className = 'dev';
      row.innerHTML = `<span class="badge b-${d.type}" title="${typeLabel[d.type]}">${typeShort[d.type]}</span><span style="min-width:84px;font-size:12px">${typeLabel[d.type]} #${d.id}</span>`;
      const nl = document.createElement('label'); nl.innerHTML = `節点<select>${nodeOptions(d.node)}</select>`;
      nl.querySelector('select').onchange = e => { d.node = +e.target.value; renderSliders(); recompute(); };
      row.appendChild(nl);
      const after = () => { renderSliders(); };
      const nf = (lab, key, o) => { const el = numField(lab, d, key, o); el.querySelector('input').dataset.dev = d.id + ':' + key; return el; };
      if (d.type === 'load') row.append(nf('P (kW)', 'p', { step: 10 }), nf('Q (kvar)', 'q', { step: 10 }));
      if (d.type === 'pv') row.append(nf('定格 P (kW)', 'p', { step: 10, min: 0, after }), nf('力率', 'pf', { step: 0.01, min: 0.01, max: 1 }));
      if (d.type === 'bess') row.append(nf('P (kW) 放電+', 'p', { step: 10, after }), nf('Q (kvar) 注入+', 'q', { step: 10, after }), nf('定格 (kW)', 'rated', { step: 50, min: 0, after }));
      if (d.type === 'dc') { row.append(nf('P (kW)', 'p', { step: 50 }), nf('Q (kvar)', 'q', { step: 10 }), chkField('離脱', d, 'tripped', updateDcBtn)); }
      const del = document.createElement('button'); del.type = 'button'; del.className = 'sm danger'; del.textContent = '削除';
      del.onclick = () => { m.devices.splice(m.devices.indexOf(d), 1); renderDevices(); renderSliders(); recompute(); };
      row.appendChild(del);
      if (d.pcs) row.appendChild(pcsEditor(d));
      box.appendChild(row);
    });
    if (m.pvScale !== undefined) box.insertAdjacentHTML('beforeend', `<div class="note" style="margin-top:6px">太陽光の実出力 = 定格 × 共通の出力％（現在 ${m.pvScale}%）。力率が 1 未満のときは無効電力を吸収します。PCS のモードが B〜E のときは、力率（太陽光）・Q（蓄電池）の入力の代わりに PCS の制御で P・Q が決まります。</div>`);
    $('#newDevNode').innerHTML = nodeOptions(Math.round(m.sections.length / 2));
    updateDcBtn();
    renderPcsTop();
  }
  function modeSelect(d, onChange) {
    const s = document.createElement('select'); s.setAttribute('aria-label', 'PCS の制御モード');
    s.innerHTML = Object.entries(P.MODES).map(([k, v]) => `<option value="${k}" ${d.pcs.mode === k ? 'selected' : ''}>${esc(v)}</option>`).join('');
    s.onchange = () => { d.pcs.mode = s.value; onChange(); };
    return s;
  }
  function pcsEditor(d) {
    const c = d.pcs, det = document.createElement('details'); det.className = 'pcs';
    det.innerHTML = `<summary>PCS 設定（${esc(P.MODES[c.mode])}、S ${fmt(c.S)} kVA）<span class="dummy">実機の整定は要確認</span></summary>`;
    const f = document.createElement('div'); f.className = 'fields'; f.style.margin = '6px 0';
    const ml = document.createElement('label'); ml.textContent = '制御モード';
    ml.appendChild(modeSelect(d, () => { renderDevices(); renderSliders(); recompute(); }));
    const pl = document.createElement('label'); pl.textContent = '容量の優先';
    const ps = document.createElement('select'); ps.innerHTML = `<option value="P" ${c.priority === 'P' ? 'selected' : ''}>有効電力優先</option><option value="Q" ${c.priority === 'Q' ? 'selected' : ''}>無効電力優先</option>`;
    ps.onchange = () => { c.priority = ps.value; recompute(); }; pl.appendChild(ps);
    f.append(ml, numField('定格容量 S (kVA)', c, 'S', { step: 10, min: 0 }), pl, numField('B：力率（吸収）', c, 'pfB', { step: 0.01, min: 0.01, max: 1 }), chkField('P=0 でも Q を出す', c, 'qAtZeroP'));
    c.vv.forEach((p, i) => f.append(numField(`Volt-VAR V${i + 1} (pu)`, p, 0, { step: 0.005 }), numField(`Q${i + 1} (S基準 pu, ＋供給)`, p, 1, { step: 0.01 })));
    f.append(numField('Volt-Watt Vw1 (pu)', c.vw, 'v1', { step: 0.005 }), numField('Volt-Watt Vw2 (pu)', c.vw, 'v2', { step: 0.005 }), numField('Vw2 での下限 (%)', c.vw, 'pMin', { step: 5, min: 0 }));
    det.appendChild(f);
    det.insertAdjacentHTML('beforeend', '<div class="note">有効電力 P は、太陽光は出力スライダー（定格×％）、蓄電池は充放電 kW を使います。Volt-VAR の初期値は V1=0.96pu で +0.44（供給）、0.99〜1.01pu が不感帯、1.04pu で −0.44（吸収）。Volt-Watt は Vw1 まで 100%、Vw2 で下限。</div>');
    return det;
  }
  function syncDevInputs() {
    M().devices.forEach(d => ['p', 'q'].forEach(k => { const el = document.querySelector(`input[data-dev="${d.id}:${k}"]`); if (el && document.activeElement !== el) el.value = d[k]; }));
  }
  $('#addDev').onclick = () => {
    const m = M(), t = $('#newDevType').value, node = +$('#newDevNode').value, id = m.nextId++;
    const d = { load: { p: 150, q: 50 }, pv: { p: 300, pf: 1.0 }, bess: { p: 0, q: 0, rated: 500 }, dc: { p: 2000, q: 400, tripped: false } }[t];
    m.devices.push(Object.assign({ id, type: t, node }, d));
    P.ensurePcs(m);
    renderDevices(); renderSliders(); recompute();
  };

  function renderSystem() {
    const m = M();
    const sf = $('#sysFields'); sf.innerHTML = '';
    sf.append(numField('基準電圧（LRT 中立時の二次、線間 V）', m, 'Vbase', { step: 10, min: 1 }), numField('電圧下限 (V)', m.limits, 'lo', { step: 10 }), numField('電圧上限 (V)', m.limits, 'hi', { step: 10 }));
    sf.insertAdjacentHTML('beforeend', '<div class="note" style="grid-column:1/-1">上下限 6,300〜6,900V は高圧側の目安としてのダミー値です<span class="dummy">根拠は要確認</span></div>');
    const uf = $('#upFields'); uf.innerHTML = '';
    uf.append(numField('短絡容量 (MVA)', m.upstream, 'scMVA', { step: 10, min: 0 }), numField('X/R', m.upstream, 'xr', { step: 0.5, min: 0 }));
    const rows = m.sections.map((s, i) => `<tr><td>${i + 1}（${i}→${i + 1}）</td><td><input type="number" step="0.05" min="0.001" value="${s.len}" data-sec="${i}:len"></td><td><input type="number" step="0.01" min="0" value="${s.r}" data-sec="${i}:r"></td><td><input type="number" step="0.01" min="0" value="${s.x}" data-sec="${i}:x"></td><td><input type="number" step="10" min="1" value="${s.amp ?? 300}" data-sec="${i}:amp"></td></tr>`).join('');
    $('#secTable').innerHTML = `<table><thead><tr><th>区間</th><th>長さ km</th><th>R Ω/km</th><th>X Ω/km</th><th>許容電流 A</th></tr></thead><tbody>${rows}</tbody></table><div class="note">許容電流はホスティング容量（熱容量の制約）で使います。初期値 300A はダミーです。</div>`;
    $('#secTable').querySelectorAll('input').forEach(inp => inp.addEventListener('input', () => {
      const [i, k] = inp.dataset.sec.split(':'); const v = parseFloat(inp.value);
      if (!isFinite(v) || v < 0 || (k === 'len' && v <= 0)) return;
      m.sections[+i][k] = v; state.base = null; recompute();
    }));
  }
  function structureChanged() {
    const m = M(), N = m.sections.length;
    m.svrs.forEach(s => { if (s.node > N - 1) s.node = N - 1; });
    m.devices.forEach(d => { if (d.node > N) d.node = N; });
    state.base = null; state.event = null;
    renderAll();
  }
  $('#addSec').onclick = () => { const m = M(), last = m.sections[m.sections.length - 1] || { len: 0.7, r: 0.12, x: 0.3, amp: 300 }; m.sections.push({ ...last }); structureChanged(); };
  $('#delSec').onclick = () => { const m = M(); if (m.sections.length <= 1) return; m.sections.pop(); structureChanged(); };
  $('#resetAll').onclick = () => { state.model = P.ensurePcs(F.defaultModel()); state.freeze = false; state.pcsCmp = null; $('#pcsCmp').innerHTML = ''; state.demoSaved = null; $('#ldcDemoBox').innerHTML = ''; $('#ldcDemoBack').hidden = true; $('#freeze').checked = false; structureChanged(); };

  /* ---------- テスト ---------- */
  function showTests() {
    const res = F.runTests().concat(P.runTests());
    const np = res.filter(r => r.pass).length;
    $('#testOut').innerHTML = `<p><b>${np} / ${res.length} 件 合格</b></p><ul class="tests">` + res.map(r => `<li><span class="${r.pass ? 'pass' : 'fail'}">${r.pass ? '✔ 合格' : '✘ 不合格'}</span> ${esc(r.name)}<div class="d">${esc(r.detail)}</div></li>`).join('') + '</ul>';
    return res;
  }
  $('#runTests').onclick = showTests;

  /* ---------- 6. PCS の無効電力制御 ---------- */
  const pcsDevs = () => M().devices.filter(d => d.pcs && (d.type === 'pv' || d.type === 'bess'));
  const devName = d => `${typeLabel[d.type]} #${d.id}（節点${d.node}）`;
  const qWord = (q, d = 0) => Math.abs(q) < 0.05 ? '0 kvar' : `${q > 0 ? '供給' : '吸収'} ${fmt(Math.abs(q), d)} kvar`;
  function selDev() {
    const list = pcsDevs();
    let d = list.find(x => x.id === state.pcsSel);
    if (!d) d = list.find(x => P.isActive(x)) || list.slice().sort((a, b) => b.node - a.node)[0];
    if (d) state.pcsSel = d.id;
    return d;
  }
  function renderPcsTop() {
    const box = $('#pcsTop'), m = M(); if (!box) return;
    box.innerHTML = '';
    const list = pcsDevs(), d = selDev();
    if (!d) { box.innerHTML = '太陽光・蓄電池がありません（「負荷・DER」から追加できます）。'; return; }
    const l1 = document.createElement('label'); l1.textContent = '機器 ';
    const s = document.createElement('select'); s.setAttribute('aria-label', 'PCS を見る機器');
    s.innerHTML = list.map(x => `<option value="${x.id}" ${x.id === d.id ? 'selected' : ''}>${esc(devName(x))}${P.isActive(x) ? ' ・' + x.pcs.mode : ''}</option>`).join('');
    s.onchange = () => { state.pcsSel = +s.value; renderPcsTop(); renderPcs(); };
    l1.appendChild(s);
    const l2 = document.createElement('label'); l2.textContent = 'モード ';
    l2.appendChild(modeSelect(d, () => { renderDevices(); renderSliders(); recompute(); }));
    const all = document.createElement('label'); all.textContent = '全太陽光をまとめて ';
    const as = document.createElement('select'); as.setAttribute('aria-label', '全太陽光のモード');
    as.innerHTML = '<option value="">（変えない）</option>' + Object.entries(P.MODES).map(([k, v]) => `<option value="${k}">${esc(v)}</option>`).join('');
    as.onchange = () => { if (!as.value) return; m.devices.forEach(x => { if (x.type === 'pv' && x.pcs) x.pcs.mode = as.value; }); renderDevices(); renderSliders(); recompute(); };
    all.appendChild(as);
    const f = document.createElement('span'); f.className = 'fields'; f.style.cssText = 'display:inline-grid;grid-template-columns:repeat(2,minmax(110px,1fr));min-width:240px';
    f.append(numField('減衰係数 α（0〜1）', m.pcsOpt, 'alpha', { step: 0.05, min: 0.01, max: 1 }), numField('反復の上限（回）', m.pcsOpt, 'maxIter', { step: 10, min: 1 }));
    box.append(l1, l2, all, f);
  }

  /** 汎用の XY 図（SVG）：特性カーブ・PQ 図用 */
  function xyChart(host, o) {
    const W = Math.max(260, Math.round(host.clientWidth || 400)), H = o.height || (W < 420 ? 240 : 260);
    const ml = 50, mr = 12, mt = 16, mb = 34;
    let pw = W - ml - mr, ph = H - mt - mb;
    let [x0, x1] = o.xDomain, [y0, y1] = o.yDomain;
    if (o.equal) {   // 縦横を同じ縮尺に（半円が楕円にならないように）
      const s = Math.min(pw / (x1 - x0), ph / (y1 - y0));
      const cx = (x0 + x1) / 2, cy = (y0 + y1) / 2, hx = pw / s / 2, hy = ph / s / 2;
      x0 = cx - hx; x1 = cx + hx; y0 = cy - hy; y1 = cy + hy;
    }
    const X = v => ml + (v - x0) / (x1 - x0) * pw, Y = v => mt + (1 - (v - y0) / (y1 - y0)) * ph;
    const cl = (v, a, b) => Math.max(a, Math.min(b, v));
    const g = [];
    (o.ybands || []).forEach(b => { const ya = Y(cl(b.y1, y0, y1)), yb = Y(cl(b.y0, y0, y1)); g.push(`<rect x="${ml}" y="${ya}" width="${pw}" height="${Math.max(0, yb - ya)}" fill="${b.fill}"/>`); if (b.label) g.push(`<text x="${ml + 4}" y="${b.top ? ya + 12 : yb - 4}" style="fill:${b.color || 'var(--text-2)'};font-weight:600">${esc(b.label)}</text>`); });
    (o.xbands || []).forEach(b => { const xa = X(cl(b.x0, x0, x1)), xb = X(cl(b.x1, x0, x1)); g.push(`<rect x="${xa}" y="${mt}" width="${Math.max(0, xb - xa)}" height="${ph}" fill="${b.fill}"/>`); if (b.label) g.push(`<text x="${(xa + xb) / 2}" y="${mt + ph - 6}" text-anchor="middle" style="fill:var(--text-2)">${esc(b.label)}</text>`); });
    niceTicks(y0, y1, ph < 180 ? 4 : 6).forEach(t => { if (t < y0 || t > y1) return; g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${Y(t)}" y2="${Y(t)}" stroke="var(--grid)"/><text x="${ml - 6}" y="${Y(t) + 4}" text-anchor="end">${o.yFmt(t)}</text>`); });
    niceTicks(x0, x1, pw < 300 ? 4 : 6).forEach(t => { if (t < x0 || t > x1) return; g.push(`<line x1="${X(t)}" x2="${X(t)}" y1="${mt + ph}" y2="${mt + ph + 4}" stroke="var(--muted)"/><text x="${X(t)}" y="${mt + ph + 16}" text-anchor="middle">${o.xFmt(t)}</text>`); });
    g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${mt + ph}" y2="${mt + ph}" stroke="var(--muted)"/>`);
    if (y0 < 0 && y1 > 0) g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${Y(0)}" y2="${Y(0)}" stroke="var(--muted)"/>`);
    if (o.yAxisAtZero && x0 < 0 && x1 > 0) g.push(`<line x1="${X(0)}" x2="${X(0)}" y1="${mt}" y2="${mt + ph}" stroke="var(--muted)"/>`);
    (o.vlines || []).forEach(v => { if (v.x < x0 || v.x > x1) return; g.push(`<line x1="${X(v.x)}" x2="${X(v.x)}" y1="${v.ya !== undefined ? Y(v.ya) : mt}" y2="${v.yb !== undefined ? Y(v.yb) : mt + ph}" stroke="${v.color || 'var(--text-2)'}" stroke-width="${v.width || 1}" stroke-dasharray="${v.dash || ''}"/>`); if (v.label) g.push(`<text x="${X(v.x) + 4}" y="${mt + 10}" style="fill:${v.color || 'var(--text-2)'}">${esc(v.label)}</text>`); });
    (o.hlines || []).forEach(h => { if (h.y < y0 || h.y > y1) return; g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${Y(h.y)}" y2="${Y(h.y)}" stroke="${h.color}" stroke-dasharray="${h.dash || ''}"/>`); if (h.label) g.push(`<text x="${ml + pw - 2}" y="${Y(h.y) - 3}" text-anchor="end" style="fill:${h.color}">${esc(h.label)}</text>`); });
    (o.lines || []).forEach(s => { const pts = s.pts.filter(p => isFinite(p[0]) && isFinite(p[1])); if (!pts.length) return; g.push(`<path d="${pts.map((p, i) => (i ? 'L' : 'M') + X(p[0]).toFixed(1) + ' ' + Y(p[1]).toFixed(1)).join('')}" fill="${s.fill || 'none'}" stroke="${s.color}" stroke-width="${s.width || 2}" stroke-dasharray="${s.dash || ''}" opacity="${s.opacity ?? 1}" stroke-linejoin="round"/>`); });
    (o.marks || []).forEach(p => {
      g.push(p.hollow ? `<circle cx="${X(p.x)}" cy="${Y(p.y)}" r="${p.r || 6}" fill="none" stroke="${p.color}" stroke-width="2" stroke-dasharray="3 2"/>` : `<circle cx="${X(p.x)}" cy="${Y(p.y)}" r="${p.r || 7}" fill="${p.color}" stroke="var(--surface)" stroke-width="2"/>`);
      if (p.label) { const right = X(p.x) < ml + pw * 0.6; g.push(`<text x="${X(p.x) + (right ? 11 : -11)}" y="${Y(p.y) + (p.dy || -9)}" text-anchor="${right ? 'start' : 'end'}" style="fill:var(--text);font-weight:700">${esc(p.label)}</text>`); }
    });
    g.push(`<text x="${ml + pw}" y="${H - 4}" text-anchor="end">${esc(o.xLabel)}</text><text x="4" y="11">${esc(o.yLabel)}</text>`);
    host.innerHTML = `<svg viewBox="0 0 ${W} ${H}" width="${W}" height="${H}" role="img" aria-label="${esc(o.aria || '')}">${g.join('')}</svg>`;
  }
  /** 符号つきの積み上げ棒（区間ごとの P の寄与と Q の寄与） */
  function stackBars(host, o) {
    const W = Math.max(260, Math.round(host.clientWidth || 400)), H = W < 420 ? 220 : 240;
    const ml = 50, mr = 10, mt = 14, mb = 30, pw = W - ml - mr, ph = H - mt - mb;
    let lo = 0, hi = 0;
    o.items.forEach(it => { let p = 0, n = 0; it.parts.forEach(v => v >= 0 ? p += v : n += v); hi = Math.max(hi, p); lo = Math.min(lo, n); });
    const pad = (hi - lo) * 0.1 || 1; hi += pad; lo -= lo < 0 ? pad : 0;
    const Y = v => mt + (1 - (v - lo) / (hi - lo)) * ph, n = o.items.length, bw = pw / n, barW = Math.max(6, Math.min(34, bw * 0.6));
    const g = [];
    niceTicks(lo, hi, 5).forEach(t => { if (t < lo || t > hi) return; g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${Y(t)}" y2="${Y(t)}" stroke="var(--grid)"/><text x="${ml - 6}" y="${Y(t) + 4}" text-anchor="end">${o.yFmt(t)}</text>`); });
    o.items.forEach((it, i) => {
      const cx = ml + bw * (i + 0.5); let up = 0, dn = 0;
      it.parts.forEach((v, j) => {
        const a = v >= 0 ? up : dn, b = a + v; if (v >= 0) up = b; else dn = b;
        const ya = Y(Math.max(a, b)), yb = Y(Math.min(a, b));
        g.push(`<rect x="${cx - barW / 2}" y="${ya}" width="${barW}" height="${Math.max(0, yb - ya)}" fill="${o.colors[j]}" stroke="var(--surface)" stroke-width="1"><title>${esc(it.title[j])}</title></rect>`);
      });
      if (n <= 16 || i % 2 === 0) g.push(`<text x="${cx}" y="${mt + ph + 14}" text-anchor="middle">${esc(it.x)}</text>`);
    });
    g.push(`<line x1="${ml}" x2="${ml + pw}" y1="${Y(0)}" y2="${Y(0)}" stroke="var(--muted)"/>`);
    g.push(`<text x="${ml + pw}" y="${H - 2}" text-anchor="end">${esc(o.xLabel)}</text><text x="4" y="10">${esc(o.yLabel)}</text>`);
    host.innerHTML = `<svg viewBox="0 0 ${W} ${H}" width="${W}" height="${H}" role="img" aria-label="${esc(o.aria)}">${g.join('')}</svg>`;
  }
  const box = (k, v, s, cls = '') => `<div class="tile ${cls}"><div class="k">${k}</div><div class="v" style="font-size:16px">${v}</div><div class="s">${s}</div></div>`;
  const legendBox = items => `<div class="legend">${items.map(([c, t]) => `<span><svg viewBox="0 0 12 12" style="width:12px;height:12px" aria-hidden="true"><rect width="12" height="12" rx="3" fill="${c}"/></svg>${esc(t)}</span>`).join('')}</div>`;

  /** 「何が起きているか」の一言 */
  function pcsSay(d, t) {
    const c = d.pcs, v = `電圧 ${t.vpu.toFixed(3)}pu`, S = c.S || 1, parts = [];
    if (c.mode === 'A') return `${v} → 制御なし（力率 ${d.type === 'pv' ? d.pf : '—'} の入力のまま）`;
    if (c.mode === 'B') parts.push(`力率 ${c.pfB} 一定で ${qWord(t.q)}`);
    if (P.usesVV(c)) {
      const pts = P.vvPts(c);
      if (Math.abs(t.qWant) < 0.05) parts.push(t.zeroP && !c.qAtZeroP ? 'P=0 のため無効電力は出さない設定' : `不感帯（${pts[1][0]}〜${pts[2][0]}pu）の中なので、無効電力は 0`);
      else parts.push(`Volt-VAR で ${(Math.abs(t.q) / S).toFixed(2)}pu（${fmt(Math.abs(t.q))} kvar）${t.q > 0 ? '供給' : '吸収'}中`);
    }
    if (t.clipQ) parts.push(`容量の上限 √(S²−P²) = ${fmt(t.qMax)} kvar で、要求の ${fmt(Math.abs(t.qWant))} kvar から削られている`);
    if (P.usesVW(c)) parts.push(t.pAvail > 0 && t.pAvail - t.p > 0.5 ? `Volt-Watt で有効電力を ${fmt(t.pAvail - t.p)} kW 抑制（${fmt(t.p / t.pAvail * 100, 0)}%）` : `Volt-Watt は電圧が ${c.vw.v1}pu 以下なので抑制なし`);
    if (t.clipP) parts.push(`無効電力優先のため、有効電力が ${fmt(t.p)} kW に削られている`);
    return `${v} → ` + parts.join('、');
  }

  function renderPcs() {
    const body = $('#pcsBody'); if (!body) return;
    const m = M(), d = selDev(), pf = state.pcsView || state.cur.pf;
    const al = [];
    if (!d) { body.innerHTML = ''; $('#pcsAlerts').innerHTML = ''; return; }
    const act = P.activeDevs(m), gn = act.length ? P.gains(m, pf) : null;
    if (pf.pcs && !pf.pcs.converged) al.push(`<div class="alert warn"><b>ハンチングの警告：</b>PCS の出力が ${pf.pcs.iter} 回の反復で収束しません（電圧と無効電力が行き来しています）。下の「反復の履歴」を見てください。</div>`);
    if (gn && gn.rho > 1) al.push(`<div class="alert warn"><b>ループゲイン ρ = ${fmt(gn.rho, 2)} &gt; 1：</b>減衰をかけない反復（遅れのない制御）では振動します。計算は減衰 α=${gn.alpha} で混ぜているので、ρ &lt; ${fmt(gn.limit, 1)} なら収束します。定常状態の簡易モデル。実機の安定性は、応答の遅れや時定数にも左右されます。</div>`);
    else if (gn && gn.rhoMax > 1) al.push(`<div class="alert warn" style="background:var(--surface-2);border-color:var(--border)">いまの動作点のゲイン ρ = ${fmt(gn.rho, 2)} は 1 未満ですが、特性の最も急な部分では ρ = <b>${fmt(gn.rhoMax, 2)}</b> &gt; 1 です。電圧が傾きのある範囲に入ると振動しうる設定です。</div>`);
    $('#pcsAlerts').innerHTML = al.join('');

    const c = d.pcs, info = pf.pcs && pf.pcs.info && pf.pcs.info[d.id];
    const v = pf.Vll[d.node] / m.Vbase;
    // 制御なし（モード A）の機器は、表示のために「仮にこの特性なら」の値を出さず、実際の出力だけを示す
    const t = info || (() => { const l = F.deviceLoad(d, m); const pa = P.availP(d, m); return { vpu: v, pAvail: pa, pWant: -l.p, qWant: -l.q, p: -l.p, q: -l.q, qMax: Math.sqrt(Math.max(0, c.S ** 2 - l.p ** 2)), clipQ: false, clipP: false, vwFrac: 1, S: c.S, zeroP: Math.abs(pa) < 1e-9 }; })();
    const sAct = Math.hypot(t.p, t.q), pfv = sAct > 1e-9 ? Math.abs(t.p) / sAct : 1, amp = sAct * 1000 / (F.SQ3 * pf.Vll[d.node]);
    const gr = gn && gn.rows.find(r => r.id === d.id);
    const say = pcsSay(d, t);

    body.innerHTML = `
      <div class="say"><b>${esc(devName(d))}：</b>${esc(say)}</div>
      <div class="tiles" style="margin:6px 0">
        ${box('有効電力 P', fmt(t.p) + ' kW', t.pAvail > 0 && t.pAvail - t.p > 0.5 ? `出せる ${fmt(t.pAvail)} kW から抑制` : d.type === 'bess' ? (t.p > 0 ? '放電' : t.p < 0 ? '充電' : '充放電なし') : '発電')}
        ${box('無効電力 Q', qWord(t.q), t.q > 0.05 ? '電圧を上げる方向' : t.q < -0.05 ? '電圧を下げる方向' : '', t.clipQ ? 'warn' : '')}
        ${box('皮相電力 S', fmt(sAct) + ' kVA', `定格 ${fmt(c.S)} kVA`)}
        ${box('力率', fmt(pfv, 3), '')}
        ${box('PCS の電流', fmt(amp, 1) + ' A', `接続点 ${fmt(pf.Vll[d.node])} V`)}
        ${box('容量使用率', fmt(c.S ? sAct / c.S * 100 : 0, 1) + ' %', t.clipQ || t.clipP ? '<b>容量の上限</b>' : '', t.clipQ || t.clipP ? 'warn' : '')}
        ${box('モード', esc(c.mode), esc(P.MODES[c.mode].replace(/^.：/, '')))}
        ${box('ループゲイン g', gr ? fmt(gr.g, 2) : '—', gr ? `最も急な部分 ${fmt(gr.gMax, 2)}` : '制御なし', gr && gr.g > 1 ? 'warn' : '')}
      </div>
      <div class="pgrid">
        <div><h3>特性カーブ（V–Q）${P.usesVV(c) ? '' : '<span class="note">　※このモードでは Volt-VAR を使いません（設定の確認用）</span>'}</h3><div class="chart" id="pcsVQ"></div></div>
        <div><h3>PQ 図（容量 P² + Q² ≦ S²）</h3><div class="chart" id="pcsPQ"></div></div>
        ${P.usesVW(c) ? '<div><h3>Volt-Watt（V–P）</h3><div class="chart" id="pcsVP"></div></div>' : ''}
        <div><h3>反復の履歴（${pf.pcs && pf.pcs.active.includes(d.id) ? `${pf.pcs.iter} 回・${pf.pcs.converged ? '収束' : '<span class="fail">収束せず</span>'}・α=${pf.pcs.alpha}` : 'この機器は制御なし'}）</h3><div class="chart" id="pcsHistV"></div><div class="chart" id="pcsHistQ"></div></div>
      </div>
      <h3>ループゲイン（定常状態の簡易モデル。実機の安定性は、応答の遅れや時定数にも左右される）</h3>
      <div id="pcsGain"></div>
      <h3>効き方の分解：節点${d.node}の電圧変化 ≒ Σ −(R×P ＋ X×Q) ÷ V（上昇が正）</h3>
      <div id="pcsBreak"></div>
      <h3>無効電力の副作用（同じタップで、PCS の制御が働く前と比べる）</h3>
      <div id="pcsSide"></div>`;

    // V–Q
    const pts = P.vvPts(c), S = c.S || 1;
    const xa = Math.min(0.92, pts[0][0] - 0.02, v - 0.01), xb = Math.max(1.08, pts[3][0] + 0.02, v + 0.01);
    const qm = Math.max(0.6, ...pts.map(p => Math.abs(p[1]) * 1.2), Math.abs(t.q / S) * 1.2, Math.abs(t.qWant / S) * 1.1);
    const marks = [];
    if (t.clipQ) marks.push({ x: v, y: t.qWant / S, color: 'var(--s2)', hollow: true, label: '要求', dy: 14 });
    marks.push({ x: v, y: t.q / S, color: 'var(--s2)', r: 8, label: `動作点 ${(t.q / S).toFixed(2)}pu` });
    xyChart($('#pcsVQ'), {
      aria: 'Volt-VAR 特性カーブと動作点', xDomain: [xa, xb], yDomain: [-qm, qm], xLabel: '接続点の電圧 (pu)', yLabel: 'Q (S基準 pu)', xFmt: x => x.toFixed(2), yFmt: y => (y > 0 ? '+' : '') + y.toFixed(1),
      ybands: [{ y0: 0, y1: qm, fill: 'var(--band)', label: '供給（電圧を上げる）', top: true, color: 'var(--s1)' }, { y0: -qm, y1: 0, fill: 'var(--warn-bg)', label: '吸収（電圧を下げる）', color: 'var(--warn)' }],
      xbands: [{ x0: pts[1][0], x1: pts[2][0], fill: 'var(--surface-2)', label: '不感帯' }],
      hlines: [{ y: t.qMax / S, color: 'var(--bad)', dash: '4 4', label: `容量の上限 ±${(t.qMax / S).toFixed(2)}` }, { y: -t.qMax / S, color: 'var(--bad)', dash: '4 4' }],
      vlines: [{ x: v, color: 'var(--s2)', dash: '3 3' }],
      lines: [{ pts: [[xa, pts[0][1]]].concat(pts, [[xb, pts[3][1]]]), color: 'var(--s1)', width: 2.5, opacity: P.usesVV(c) ? 1 : 0.45 }],
      marks
    });
    // PQ
    const isB = d.type === 'bess', N = 90, circ = [];
    for (let i = 0; i <= N; i++) { const a = isB ? -Math.PI + 2 * Math.PI * i / N : -Math.PI / 2 + Math.PI * i / N; circ.push([S * Math.cos(isB ? a : a), S * Math.sin(a)]); }
    const qLim = Math.sqrt(Math.max(0, S * S - t.p * t.p));
    const pqMarks = [];
    if (t.clipQ || t.clipP) pqMarks.push({ x: t.pWant, y: t.qWant, color: 'var(--s2)', hollow: true, label: '要求', dy: 14 });
    pqMarks.push({ x: t.p, y: t.q, color: 'var(--s2)', r: 8, label: `(${fmt(t.p)}kW, ${t.q >= 0 ? '+' : '−'}${fmt(Math.abs(t.q))}kvar)` });
    xyChart($('#pcsPQ'), {
      aria: 'PQ 図', equal: true, xDomain: [isB ? -S * 1.15 : -S * 0.15, S * 1.15], yDomain: [-S * 1.15, S * 1.15], xLabel: 'P (kW)', yLabel: 'Q (kvar) ＋供給／−吸収', xFmt: x => fmt(x), yFmt: y => fmt(y), yAxisAtZero: true,
      lines: [{ pts: circ.concat(isB ? [] : [[0, S], [0, -S]]), color: 'var(--s1)', width: 2, fill: 'var(--band)' }],
      vlines: [{ x: t.p, ya: -qLim, yb: qLim, color: 'var(--bad)', width: 3, dash: '' }],
      marks: pqMarks
    });
    // V–P
    if (P.usesVW(c) && $('#pcsVP')) {
      const w = P.vwPts(c);
      xyChart($('#pcsVP'), {
        aria: 'Volt-Watt 特性と動作点', xDomain: [xa, xb], yDomain: [0, 110], xLabel: '接続点の電圧 (pu)', yLabel: '出せる P (%)', xFmt: x => x.toFixed(2), yFmt: y => fmt(y) + '%',
        xbands: [{ x0: w[0][0], x1: xb, fill: 'var(--warn-bg)', label: '有効電力を絞る' }],
        lines: [{ pts: [[xa, 100], [w[0][0], 100], [w[1][0], w[1][1] * 100], [xb, w[1][1] * 100]], color: 'var(--s3)', width: 2.5 }],
        vlines: [{ x: v, color: 'var(--s2)', dash: '3 3' }],
        marks: [{ x: v, y: t.pAvail > 0 ? t.p / t.pAvail * 100 : 100, color: 'var(--s2)', r: 8, label: t.pAvail > 0 ? `${fmt(t.p / t.pAvail * 100, 0)}%` : 'P=0' }]
      });
    }
    // 履歴
    const hist = pf.pcs && pf.pcs.active.includes(d.id) ? pf.pcs.hist : [];
    const xInt = x => Number.isInteger(x) ? fmt(x) : '';
    if (hist.length === 1) {
      $('#pcsHistV').innerHTML = `<div class="note">1 回目で収束しました（制御が働く前の出力が、そのまま答え：接続点 ${hist[0].v[d.id].toFixed(4)} pu、Q ${qWord(hist[0].q[d.id], 1)}）。電圧が不感帯から出るように太陽光や負荷を動かすと、反復の様子が見えます。</div>`; $('#pcsHistQ').innerHTML = '';
    } else if (hist.length) {
      const it = hist.map(h => h.iter);
      lineChart($('#pcsHistV'), { aria: '反復ごとの接続点の電圧', height: 170, xDomain: [1, Math.max(2, it[it.length - 1])], xLabel: '反復の回数', yLabel: '接続点の電圧 (pu)', xFmt: xInt, yFmt: y => y.toFixed(3), snap: it,
        series: [{ name: 'V', color: 'var(--s1)', width: 2, pts: hist.map(h => [h.iter, h.v[d.id]]) }], tip: k => `${hist[k].iter} 回目：${hist[k].v[d.id].toFixed(4)} pu<br>Q ${qWord(hist[k].q[d.id], 1)}<br>差 ${hist[k].diff.toExponential(1)}` });
      lineChart($('#pcsHistQ'), { aria: '反復ごとの無効電力', height: 170, xDomain: [1, Math.max(2, it[it.length - 1])], xLabel: '反復の回数', yLabel: 'Q (kvar) ＋供給／−吸収', xFmt: xInt, yFmt: y => fmt(y), snap: it,
        series: [{ name: 'Q', color: 'var(--s2)', width: 2, pts: hist.map(h => [h.iter, h.q[d.id]]) }], tip: k => `${hist[k].iter} 回目：Q ${qWord(hist[k].q[d.id], 1)}<br>P ${fmt(hist[k].p[d.id], 1)} kW` });
    } else { $('#pcsHistV').innerHTML = '<div class="note">モードを B〜E にすると、反復ごとの電圧と Q の動きが表示されます。</div>'; $('#pcsHistQ').innerHTML = ''; }

    // ゲイン表
    if (gn) {
      const rows = gn.rows.map(r => `<tr class="${r.id === d.id ? 'max' : ''}"><td>${esc(typeLabel[r.type])} #${r.id}</td><td>${r.node}</td><td>${r.mode}</td><td>${fmt(r.kq, 2)}</td><td>${fmt(r.kp, 2)}</td><td>${fmt(r.dVdQ, 3)}</td><td>${fmt(r.dVdP, 3)}</td><td class="${r.g > 1 ? 'bad' : ''}">${fmt(r.g, 2)}</td><td class="${r.gMax > 1 ? 'bad' : ''}">${fmt(r.gMax, 2)}</td></tr>`).join('');
      $('#pcsGain').innerHTML = `<div class="tbl"><table><thead><tr><th>機器</th><th>節点</th><th>モード</th><th>dQ/dV kvar/V</th><th>dP/dV kW/V</th><th>dV/dQ V/kvar</th><th>dV/dP V/kW</th><th>g（動作点）</th><th>g（最も急な部分）</th></tr></thead><tbody>${rows}</tbody></table></div>
        <div class="note">全体のゲイン（PCS 同士が互いの電圧を動かす分を含む）：動作点 <b>ρ = ${fmt(gn.rho, 2)}</b>、最も急な部分 <b>ρ = ${fmt(gn.rhoMax, 2)}</b>。
        減衰なし（α=1）なら ρ &lt; 1 で収束、いまの減衰 α=${gn.alpha} なら ρ &lt; ${fmt(gn.limit, 1)} が目安 → ${gn.rho < gn.limit ? '<span class="pass">計算は収束する範囲</span>' : '<span class="fail">計算も振動しやすい</span>'}。
        dQ/dV = |ΔQ[pu] ÷ ΔV[pu]| × S ÷ ${fmt(m.Vbase)}V。不感帯・端の外・容量で頭打ちのときは 0。</div>`;
    } else $('#pcsGain').innerHTML = '<div class="note">制御している PCS（モード B〜E）がありません。</div>';

    // 分解
    if (d.node > 0) {
      const b = P.breakdown(m, pf, d.node);
      const myQ = pf.pcs && pf.pcs.out[d.id] ? pf.pcs.out[d.id].q : t.q;
      stackBars($('#pcsBreakChart') || (() => { $('#pcsBreak').innerHTML = '<div class="chart" id="pcsBreakChart"></div>'; return $('#pcsBreakChart'); })(), {
        aria: '区間ごとの電圧変化の分解', xLabel: '区間', yLabel: '電圧変化 (V)', yFmt: y => fmt(y), colors: ['var(--s2)', 'var(--s1)'],
        items: b.rows.map(r => ({ x: String(r.k), parts: [r.dvP, r.dvQ], title: [`区間${r.k} P の寄与 ${sgnV(r.dvP)} V（P ${fmt(r.P)} kW × R ${fmt(r.R, 3)}Ω）`, `区間${r.k} Q の寄与 ${sgnV(r.dvQ)} V（Q ${fmt(r.Q)} kvar × X ${fmt(r.X, 3)}Ω）`] }))
      });
      $('#pcsBreak').insertAdjacentHTML('afterbegin', legendBox([['var(--s2)', 'P（有効電力）の寄与'], ['var(--s1)', 'Q（無効電力）の寄与']]));
      $('#pcsBreak').insertAdjacentHTML('beforeend', `<div class="note">合計：P の寄与 <b>${sgnV(b.sumP)} V</b>、Q の寄与 <b>${sgnV(b.sumQ)} V</b>（区間を流れる P・Q は下流向きが正。逆潮流の区間は P の寄与が上昇になる）。${m.svrs.some(s => s.node < d.node) ? 'SVR のタップによる段差は含みません。' : ''}<br>
        感度（節点${d.node}、R合計 ${fmt(b.R, 3)}Ω・X合計 ${fmt(b.X, 3)}Ω）：無効電力 <b>1kvar あたり ${fmt(b.dVdQ, 3)} V</b>、有効電力 1kW あたり ${fmt(b.dVdP, 3)} V（比 X/R = ${fmt(b.X / (b.R || 1e-9), 2)}）。
        この PCS の Q（${qWord(myQ)}）による電圧変化 ≒ ${sgnV(b.dVdQ * myQ)} V。</div>`);
    } else $('#pcsBreak').innerHTML = '<div class="note">節点0（母線）は線路を通らないので分解はありません。</div>';

    // 副作用
    if (act.length) {
      const se = P.sideEffects(m, pf, pf.taps), a = se.before, b = se.after;
      const r = (k, x, y, d0 = 0, unit = '') => `<tr><td>${k}</td><td>${fmt(x, d0)}${unit}</td><td>${fmt(y, d0)}${unit}</td><td>${sgnV(y - x, d0)}${unit}</td></tr>`;
      $('#pcsSide').innerHTML = `<div class="tbl"><table><thead><tr><th>項目</th><th>制御が働く前</th><th>制御あり</th><th>差</th></tr></thead><tbody>
        ${r(`線路電流の最大（区間${b.kMax}）`, a.iMax, b.iMax, 1, ' A')}
        ${r(`区間1（変電所の出口）の電流`, a.I[0], b.I[0], 1, ' A')}
        ${d.node > 0 ? r(`区間${d.node}（この PCS の手前）の電流`, a.I[d.node - 1], b.I[d.node - 1], 1, ' A') : ''}
        ${r('線路損失', a.loss, b.loss, 2, ' kW')}
        ${r('変電所（LRT 二次側）から送る P', a.lrtP, b.lrtP, 0, ' kW')}
        ${r('変電所（LRT 二次側）から送る Q', a.lrtQ, b.lrtQ, 0, ' kvar')}
        </tbody></table></div>
        <div class="note">PCS の Q 合計：${qWord(se.qSum)}。PCS が吸収した無効電力は、上流（変電所）から供給されます（Q が正＝変電所から線路へ送る向き）。その分、線路の電流と損失が増えます。</div>`;
    } else $('#pcsSide').innerHTML = '<div class="note">制御している PCS（モード B〜E）がありません。</div>';
  }

  /* 比較 */
  const MODE_COLOR = { A: 'var(--ghost)', B: 'var(--s2)', C: 'var(--s3)', D: 'var(--hcline)', E: 'var(--s1)' };
  function runStep() {
    const pv = Math.max(0, Math.min(100, +$('#pcsCmpPv').value || 100));
    const tp = Math.max(0, Math.min(100, +$('#pcsCmpTapPv').value || 0));
    state.pcsCmp = { kind: 'step', r: P.stepCompare(M(), { pvScale: pv, tapPv: tp }), nSec: M().sections.length };
    renderPcsCmp();
  }
  function runSupport() {
    const f = Math.max(1, +$('#pcsCmpLoad').value || 1.5);
    const r = P.supportCompare(M(), { factor: f });
    state.pcsCmp = r ? { kind: 'support', r, nSec: M().sections.length } : null;
    if (!r) $('#pcsCmp').innerHTML = '<div class="note">蓄電池・太陽光がありません。</div>'; else renderPcsCmp();
  }
  $('#pcsStep').onclick = runStep;
  $('#pcsSupport').onclick = runSupport;
  function renderPcsCmp() {
    const cmp = state.pcsCmp, m = M();
    if (!cmp || cmp.nSec !== m.sections.length) return;
    const conv = convFn(), xs = F.nodeX(m), N = xs.length - 1, out = $('#pcsCmp'), r = cmp.r;
    const tapStr = t => [`LRT ${sgn(t.lrt)}`].concat(m.svrs.map((s, i) => `${s.name} ${sgn(t.svr[i])}`)).join(' / ');
    const chart = (series, dots) => lineChart($('#pcsCmpChart'), {
      aria: 'PCS の比較', xDomain: [0, xs[N]], xLabel: '変電所からの距離 (km)', yLabel: state.unit === 'pct' ? '電圧 (%)' : '線間電圧 (V)', xFmt: x => fmt(x, x % 1 ? 1 : 0), yFmt: yFmtFn(),
      band: [conv(m.limits.lo), conv(m.limits.hi)], series, snap: xs, vlines: vlinesFor(series.pf || dots.pf), dots: dots.list,
      tip: k => `<b>節点 ${k}</b><br>` + series.map(s => `${esc(s.name)}：${fmt(s.raw[k])} V`).join('<br>')
    });
    if (cmp.kind === 'step') {
      // 線の形：A＝灰の破線、B＝細い実線、C＝点線（上に描く）、E＝太い実線。C と E が重なっても両方見えるように、E を先に・太く描く
      const LINE = { A: { width: 2, dash: '5 4' }, B: { width: 2 }, C: { width: 2.5, dash: '2 4' }, D: { width: 2, dash: '8 3' }, E: { width: 5, opacity: 0.55 } };
      const drawOrder = ['A', 'B', 'D', 'E', 'C'];
      const series = r.rows.slice().sort((a, b) => drawOrder.indexOf(a.mode) - drawOrder.indexOf(b.mode))
        .map(x => Object.assign({ name: P.MODES[x.mode], color: MODE_COLOR[x.mode], pts: profilePts(x.pf, conv), raw: x.pf.Vll }, LINE[x.mode]));
      const rowC = r.rows.find(x => x.mode === 'C'), rowE = r.rows.find(x => x.mode === 'E');
      const sameCE = rowC && rowE && rowC.pf.Vll.every((v, k) => Math.abs(v - rowE.pf.Vll[k]) < 0.5);
      const last = r.rows[r.rows.length - 1];
      const rows = r.rows.map((x, i) => `<tr><td>${esc(P.MODES[x.mode])}</td><td>${fmt(x.vPcs)}</td><td class="${x.maxV > m.limits.hi ? 'bad' : ''}">${fmt(x.maxV)}（節点${x.iMax}）</td><td>${i ? sgnV(x.maxV - r.rows[i - 1].maxV) : '—'}</td><td>${fmt(x.curt)}</td><td>${fmt(x.absorb)}</td><td>${fmt(x.loss, 1)}（${sgnV(x.dLoss, 1)}）</td><td>${fmt(x.lrtQ)}</td><td>${x.converged ? x.iter + ' 回' : '<span class="fail">収束せず</span>'}</td></tr>`).join('');
      const sw = r.sweep.map(x => `<tr><td>${x.pv}%${x.mult !== 1 ? `（定格 ${x.mult} 倍に増設）` : ''}${x.sRatio ? '（PCS 容量 S＝定格 P、余裕なし）' : ''}</td><td>${fmt(x.kW)}</td><td>${fmt(x.vPcs0)}</td><td>${fmt(x.vPcs)}（${(x.vPcs / m.Vbase).toFixed(3)}pu）</td><td>${fmt(x.absorb)}</td><td class="${x.curt > 0.5 ? 'bad' : ''}">${fmt(x.curt)}</td><td>${!x.converged ? '<span class="fail">収束せず</span>' : x.firstOk ? '' : `<span class="fail">α=${M().pcsOpt.alpha} では振動</span> → α=${fmt(x.alphaUsed, 3)} で ${x.iter} 回`}</td></tr>`).join('');
      const osc = r.sweep.some(x => !x.firstOk);
      const firstCurt = r.sweep.find(x => x.curt > 0.5);
      out.innerHTML = `<div class="say">タップは太陽光 ${r.tapPv}%・制御なしで整定した位置に固定（${tapStr(r.taps)}）。そのまま太陽光を ${r.pvScale}% に上げ、全太陽光の PCS を A→B→C→E の順に切り替えた結果（A は力率 1.0）。</div>
        <div class="legend">${legendHTML(r.rows.map(x => series.find(s => s.name === P.MODES[x.mode])))}</div><div class="chart" id="pcsCmpChart"></div>
        ${sameCE ? '<div class="note">C（点線）と E（太い実線）は、この条件では同じ結果なので線が重なっています。電圧が Vw1 を超えないため、Volt-Watt の抑制が働いていません。</div>' : ''}
        <div class="tbl"><table><thead><tr><th>制御</th><th>PCS 接続点の最大 V</th><th>最大電圧 V</th><th>前の段階との差</th><th>抑制した P kW</th><th>吸収した Q kvar</th><th>損失 kW（A との差）</th><th>変電所から送る Q kvar</th><th>反復</th></tr></thead><tbody>${rows}</tbody></table></div>
        <h3>モード E のまま、太陽光を増やしていくと（同じタップ）</h3>
        <div class="tbl"><table><thead><tr><th>太陽光</th><th>出せる P kW</th><th>制御なしの PCS 接続点 最大 V</th><th>E の PCS 接続点 最大 V</th><th>吸収した Q kvar</th><th>抑制した P kW</th><th></th></tr></thead><tbody>${sw}</tbody></table></div>
        <div class="note">無効電力の吸収（Volt-VAR）で電圧が Vw1（${M().devices.find(d => d.type === 'pv' && d.pcs)?.pcs.vw.v1 ?? 1.03}pu）以下に収まるうちは、発電量を減らさずに済みます（抑制 0 kW）。${firstCurt ? `「${firstCurt.pv}%${firstCurt.mult !== 1 ? `・定格 ${firstCurt.mult} 倍` : ''}${firstCurt.sRatio ? '・容量の余裕なし' : ''}」では無効電力が足りず（容量の上限 √(S²−P²) に当たる）、Volt-Watt の有効電力の抑制が働きます。PCS 容量に余裕（S＞P）があるほど、発電量を減らさずに済みます。` : 'この範囲では、有効電力の抑制は働きませんでした。'}${osc ? '<br><b>振動について：</b>有効電力優先で Volt-Watt が P を下げると、Q の上限 √(S²−P²) が広がって吸収が一気に増えます。そのためループゲインがとても大きくなり、今の減衰係数では反復が振動しました（実機なら応答の遅れの設計が必要になる例）。この表に限り、α を下げて定常の値を求めています。' : ''}<br>一方、吸収した無効電力は変電所から送られるので、損失は増えます。最後の段階 ${last.mode} の損失は A より ${sgnV(last.dLoss, 1)} kW。<br>
        注意：B（力率一定）は電圧に関係なく常に吸収します。電圧が不感帯の中なら C・E は何もしないので、B のほうが電圧は低く、損失は大きくなります（タップを整定したときの太陽光を 100% にすると確かめられます）。</div>`;
      chart(series, { pf: last.pf, list: last.pf.Vll.map((v, k) => ({ x: xs[k], y: conv(v), bad: v < m.limits.lo || v > m.limits.hi, color: 'var(--s1)' })) });
    } else {
      const series = [
        { name: '制御なし（A）', color: 'var(--ghost)', dash: '5 4', width: 2, pts: profilePts(r.pfA, conv), raw: r.pfA.Vll },
        { name: `${typeLabel[r.unit.type]} #${r.unit.id} が Volt-VAR（P=0）`, color: 'var(--s1)', width: 2.5, pts: profilePts(r.pfC, conv), raw: r.pfC.Vll }
      ];
      out.innerHTML = `<div class="say">太陽光 0%・DC 接続で整定したタップ（${tapStr(r.taps)}）のまま、負荷を ${r.factor} 倍にした直後（タップが追いつく前）。接続点の電圧がいちばん低い ${esc(typeLabel[r.unit.type])} #${r.unit.id}（節点${r.unit.node}、S=${fmt(r.unit.S)} kVA）が、P=0 のまま Volt-VAR で無効電力を供給します。</div>
        ${r.inDb ? `<div class="alert warn">接続点の電圧 ${(r.vA / m.Vbase).toFixed(3)}pu が不感帯の下端以上なので、Volt-VAR は動きません。負荷の倍率を上げてください。</div>` : ''}
        <div class="legend">${legendHTML(series.slice().reverse())}</div><div class="chart" id="pcsCmpChart"></div>
        <div class="tbl"><table><thead><tr><th>項目</th><th>制御なし</th><th>Volt-VAR</th><th>改善</th></tr></thead><tbody>
          <tr><td>接続点（節点${r.unit.node}）の電圧</td><td>${fmt(r.vA)} V（${(r.vA / m.Vbase).toFixed(3)}pu）</td><td>${fmt(r.vC)} V（${(r.vC / m.Vbase).toFixed(3)}pu）</td><td>${sgnV(r.dV)} V</td></tr>
          <tr><td>最低電圧</td><td class="${r.minA < m.limits.lo ? 'bad' : ''}">${fmt(r.minA)} V（節点${r.iMinA}）</td><td class="${r.minC < m.limits.lo ? 'bad' : ''}">${fmt(r.minC)} V（節点${r.iMinC}）</td><td>${sgnV(r.minC - r.minA)} V</td></tr>
          <tr><td>無効電力</td><td>0 kvar</td><td>${qWord(r.q)}</td><td></td></tr>
          <tr><td>線路損失</td><td>${fmt(r.lossA, 1)} kW</td><td>${fmt(r.lossC, 1)} kW</td><td>${sgnV(r.lossC - r.lossA, 1)} kW</td></tr>
        </tbody></table></div>
        <div class="note">
          1kvar あたりの改善：<b>${fmt(r.perKvar, 3)} V/kvar</b>（式 X合計÷V = ${fmt(r.dVdQ, 3)} V/kvar${r.svrUp ? '。上流の SVR の昇圧の分、式より少し大きい' : ''}）。有効電力なら 1kW あたり ${fmt(r.dVdP, 3)} V/kW。<br>
          接続点までの線路は R = ${fmt(r.R, 3)}Ω、X = ${fmt(r.X, 3)}Ω。同じ改善を有効電力（放電）で得るなら 約 ${fmt(r.pEquiv)} kW です。</div>
        <div class="tbl"><table><thead><tr><th>線路</th><th>X/R</th><th>1kvar の効き ÷ 1kW の効き</th></tr></thead><tbody>
          <tr><td>この配電線（接続点まで）</td><td>${fmt(r.xr, 2)}</td><td><b>${fmt(r.xr, 1)} 倍</b></td></tr>
          <tr><td>送電線の目安</td><td>≒ ${r.trXR}</td><td>約 ${r.trXR} 倍</td></tr>
          <tr><td>細い電線の配電線の例</td><td>≒ 1</td><td>約 1 倍（有効電力と同じ程度）</td></tr>
        </tbody></table></div>
        <div class="note"><b>配電線は抵抗が大きいため、無効電力の効きは送電線ほど大きくありません。</b>電圧は (R×P ＋ X×Q)÷V で変わるので、X/R が小さいほど、無効電力 1kvar は有効電力 1kW と比べて効きにくくなります。
          この線路の初期値（R 0.12・X 0.30 Ω/km、ダミー）は X/R が大きめです。細い電線ほど R が大きく、効きはさらに小さくなります。X/R の値は送電線・電線の種類で幅があります<span class="dummy">要確認</span></div>`;
      chart(series, { pf: r.pfC, list: r.pfC.Vll.map((v, k) => ({ x: xs[k], y: conv(v), bad: v < m.limits.lo || v > m.limits.hi, color: 'var(--s1)' })) });
    }
  }

  /* ---------- 起動 ---------- */
  function renderAll() { $('#ldcOffTarget').value = M().lrt.targetOff; if (state.hc && state.hc.nSec !== M().sections.length) { state.hc = null; state.hcOverlay = null; } renderHcFields(); renderHc(); renderSystem(); renderRegs(); renderDevices(); renderSliders(); recompute(); renderEvent(); }
  renderAll();
  state.base = null;
  let rz = 0;
  window.addEventListener('resize', () => { clearTimeout(rz); rz = setTimeout(() => { renderProfile(); renderEvent(); renderLdc(); renderHc(); renderPcs(); renderPcsCmp(); }, 150); });
  if (/[?&]demo=pcs(&|$)/.test(location.search)) { M().devices.forEach(d => { if (d.type === 'pv') d.pcs.mode = 'E'; }); M().pvScale = 100; renderDevices(); renderSliders(); recompute(); $('#pcsStep').click(); }
  if (/[?&]demo=pcsup/.test(location.search)) { M().devices.forEach(d => { if (d.pcs) d.pcs.mode = 'C'; }); renderDevices(); renderSliders(); recompute(); $('#evBtns [data-ev="pvUp"]').click(); $('#pcsSupport').click(); }
  if (/[?&]demo=dc/.test(location.search)) { $('#evDc').click(); }
  if (/[?&]demo=ldc/.test(location.search)) { $('#ldcDemo').click(); }
  if (/[?&]demo=hc/.test(location.search)) { runHc(); }
  if (/[?&]test=1/.test(location.search)) {
    const res = showTests();
    const m = M(), r = state.cur, s = F.summarize(m, r.pf);
    const sw = F.ldcSweep(m, 10);
    const L = p => [p.pv, Math.round(p.bus), Math.round(p.end), Math.round(p.min), p.lrtTap, p.svrTaps.join(','), Math.round(p.estDrop), Math.round(p.actDrop), p.status].join(' ');
    $('#testJson').textContent = JSON.stringify({ layout: { innerWidth, scrollWidth: document.documentElement.scrollWidth, wide: [...document.querySelectorAll('body *')].filter(e => e.getBoundingClientRect().right > innerWidth + 1 && e.offsetParent).slice(0, 8).map(e => e.tagName + '.' + e.className + '#' + e.id + ' ' + Math.round(e.getBoundingClientRect().right)) }, tests: res.map(t => (t.pass ? 'PASS ' : 'FAIL ') + t.name + '\n' + t.detail), Vll: r.pf.Vll.map(v => Math.round(v)), taps: r.taps, status: r.status, viol: s.viol, loss: s.loss.toFixed(1), ldcOn: sw.on.map(L), ldcOff: sw.off.map(L) }, null, 1);
  }
})();
</script>
</body>
</html>
